!-Generator IDFEditor 1.53
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    9.6;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    None,                    !- Name
    270,                     !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    4;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    DENVER_STAPLETON_CO_USA_WMO_724690,  !- Name
    39.77,                   !- Latitude {deg}
    -104.87,                 !- Longitude {deg}
    -7,                      !- Time Zone {hr}
    1611;                    !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    DENVER_STAPLETON Ann Htg 99.6% Condns DB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -20,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -20,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    83411,                   !- Barometric Pressure {Pa}
    2.3,                     !- Wind Speed {m/s}
    180,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

SizingPeriod:DesignDay,
    DENVER_STAPLETON Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    34.1,                    !- Maximum Dry-Bulb Temperature {C}
    15.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    15.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    83411,                   !- Barometric Pressure {Pa}
    4,                       !- Wind Speed {m/s}
    120,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1;                       !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    13,                      !- January Ground Temperature {C}
    13,                      !- February Ground Temperature {C}
    13,                      !- March Ground Temperature {C}
    13,                      !- April Ground Temperature {C}
    13,                      !- May Ground Temperature {C}
    13,                      !- June Ground Temperature {C}
    13,                      !- July Ground Temperature {C}
    13,                      !- August Ground Temperature {C}
    13,                      !- September Ground Temperature {C}
    13,                      !- October Ground Temperature {C}
    13,                      !- November Ground Temperature {C}
    13;                      !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    ,                        !- Numeric Type
    Dimensionless;           !- Unit Type

ScheduleTypeLimits,
    Any Number,              !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    ,                        !- Numeric Type
    Dimensionless;           !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========

Schedule:Day:Hourly,
    Schedule Heating Bed room,  !- Name
    Temperature,             !- Schedule Type Limits Name
    22,                      !- Hour 1
    22,                      !- Hour 2
    22,                      !- Hour 3
    22,                      !- Hour 4
    22,                      !- Hour 5
    22,                      !- Hour 6
    22,                      !- Hour 7
    22,                      !- Hour 8
    22,                      !- Hour 9
    22,                      !- Hour 10
    22,                      !- Hour 11
    22,                      !- Hour 12
    22,                      !- Hour 13
    22,                      !- Hour 14
    22,                      !- Hour 15
    22,                      !- Hour 16
    22,                      !- Hour 17
    22,                      !- Hour 18
    22,                      !- Hour 19
    22,                      !- Hour 20
    22,                      !- Hour 21
    22,                      !- Hour 22
    22,                      !- Hour 23
    22;                      !- Hour 24

Schedule:Day:Hourly,
    Schedule Cooling Bed room,  !- Name
    Temperature,             !- Schedule Type Limits Name
    22,                      !- Hour 1
    22,                      !- Hour 2
    22,                      !- Hour 3
    22,                      !- Hour 4
    22,                      !- Hour 5
    22,                      !- Hour 6
    22,                      !- Hour 7
    22,                      !- Hour 8
    22,                      !- Hour 9
    22,                      !- Hour 10
    22,                      !- Hour 11
    22,                      !- Hour 12
    22,                      !- Hour 13
    22,                      !- Hour 14
    22,                      !- Hour 15
    22,                      !- Hour 16
    22,                      !- Hour 17
    22,                      !- Hour 18
    22,                      !- Hour 19
    22,                      !- Hour 20
    22,                      !- Hour 21
    22,                      !- Hour 22
    22,                      !- Hour 23
    22;                      !- Hour 24

Schedule:Day:Hourly,
    Schedule People Bed room,!- Name
    Fraction,                !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

Schedule:Day:Hourly,
    Schedule Equipment Bed room,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.2,                     !- Hour 1
    0.2,                     !- Hour 2
    0.2,                     !- Hour 3
    0.2,                     !- Hour 4
    0.2,                     !- Hour 5
    0.2,                     !- Hour 6
    0.2,                     !- Hour 7
    0.2,                     !- Hour 8
    0.2,                     !- Hour 9
    0.2,                     !- Hour 10
    0.2,                     !- Hour 11
    0.2,                     !- Hour 12
    0.2,                     !- Hour 13
    0.2,                     !- Hour 14
    0.2,                     !- Hour 15
    0.2,                     !- Hour 16
    0.2,                     !- Hour 17
    0.2,                     !- Hour 18
    0.2,                     !- Hour 19
    0.8,                     !- Hour 20
    0.6,                     !- Hour 21
    0.4,                     !- Hour 22
    0.2,                     !- Hour 23
    0.2;                     !- Hour 24

Schedule:Day:Hourly,
    Schedule Lighting Bed room,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:COMPACT ===========

Schedule:Week:Compact,
    Schedule Heating Bed room,  !- Name
    AllDays,                 !- DayType List 1
    Schedule Heating Bed room;  !- Schedule:Day Name 1

Schedule:Week:Compact,
    Schedule Cooling Bed room,  !- Name
    AllDays,                 !- DayType List 1
    Schedule Cooling Bed room;  !- Schedule:Day Name 1

Schedule:Week:Compact,
    Schedule People Bed room,!- Name
    AllDays,                 !- DayType List 1
    Schedule People Bed room;!- Schedule:Day Name 1

Schedule:Week:Compact,
    Schedule Equipment Bed room,  !- Name
    AllDays,                 !- DayType List 1
    Schedule Equipment Bed room;  !- Schedule:Day Name 1

Schedule:Week:Compact,
    Schedule Lighting Bed room,  !- Name
    AllDays,                 !- DayType List 1
    Schedule Lighting Bed room;  !- Schedule:Day Name 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    Schedule Heating Bed room,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule Heating Bed room,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Cooling Bed room,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule Cooling Bed room,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule People Bed room,!- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule People Bed room,!- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Equipment Bed room,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule Equipment Bed room,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Lighting Bed room,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Schedule Lighting Bed room,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Constant,                !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    Continuous,              !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    Daytime Ventilation,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 18:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Weekends WinterDesignDay,  !- Field 9
    Until: 10:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 16:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    0.0;                     !- Field 18

Schedule:Compact,
    Intermittent,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 08:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 18:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0;                     !- Field 8

Schedule:Compact,
    Maximum Outside Air,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    Minimum Outside Air,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    0.15,                    !- Field 4
    For: Weekends WinterDesignDay Holidays AllOtherDays,  !- Field 5
    Until: 24:00,            !- Field 6
    0.05;                    !- Field 7

Schedule:Compact,
    Off,                     !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

Schedule:Compact,
    On,                      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    VAV Minimum Air Fraction,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.1;                     !- Field 4

Schedule:Compact,
    Assembly HVAC,           !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 23:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 23:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 06:00,            !- Field 17
    0.0,                     !- Field 18
    Until: 23:00,            !- Field 19
    1.0,                     !- Field 20
    Until: 24:00,            !- Field 21
    0.0;                     !- Field 22

Schedule:Compact,
    Assembly Lighting,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 11:00,            !- Field 5
    0.4,                     !- Field 6
    Until: 22:00,            !- Field 7
    0.75,                    !- Field 8
    Until: 23:00,            !- Field 9
    0.25,                    !- Field 10
    Until: 24:00,            !- Field 11
    0.0,                     !- Field 12
    For: Saturday WinterDesignDay,  !- Field 13
    Until: 07:00,            !- Field 14
    0.0,                     !- Field 15
    Until: 09:00,            !- Field 16
    0.3,                     !- Field 17
    Until: 23:00,            !- Field 18
    0.5,                     !- Field 19
    Until: 24:00,            !- Field 20
    0.0,                     !- Field 21
    For: Sunday Holidays AllOtherDays,  !- Field 22
    Until: 07:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 12:00,            !- Field 25
    0.3,                     !- Field 26
    Until: 22:00,            !- Field 27
    0.65,                    !- Field 28
    Until: 24:00,            !- Field 29
    0.0;                     !- Field 30

Schedule:Compact,
    Assembly Occupancy,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 12:00,            !- Field 5
    0.2,                     !- Field 6
    Until: 18:00,            !- Field 7
    0.8,                     !- Field 8
    Until: 22:00,            !- Field 9
    0.2,                     !- Field 10
    Until: 23:00,            !- Field 11
    0.1,                     !- Field 12
    Until: 24:00,            !- Field 13
    0.0,                     !- Field 14
    For: Saturday WinterDesignDay,  !- Field 15
    Until: 08:00,            !- Field 16
    0.0,                     !- Field 17
    Until: 12:00,            !- Field 18
    0.2,                     !- Field 19
    Until: 21:00,            !- Field 20
    0.6,                     !- Field 21
    Until: 22:00,            !- Field 22
    0.8,                     !- Field 23
    Until: 23:00,            !- Field 24
    0.1,                     !- Field 25
    Until: 24:00,            !- Field 26
    0.0,                     !- Field 27
    For: Sunday Holidays AllOtherDays,  !- Field 28
    Until: 08:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 13:00,            !- Field 31
    0.1,                     !- Field 32
    Until: 22:00,            !- Field 33
    0.7,                     !- Field 34
    Until: 23:00,            !- Field 35
    0.2,                     !- Field 36
    Until: 24:00,            !- Field 37
    0.0;                     !- Field 38

Schedule:Compact,
    Assembly SWH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 09:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 11:00,            !- Field 5
    0.05,                    !- Field 6
    Until: 12:00,            !- Field 7
    0.35,                    !- Field 8
    Until: 17:00,            !- Field 9
    0.05,                    !- Field 10
    Until: 24:00,            !- Field 11
    0.0,                     !- Field 12
    For: Saturday WinterDesignDay,  !- Field 13
    Until: 09:00,            !- Field 14
    0.0,                     !- Field 15
    Until: 11:00,            !- Field 16
    0.05,                    !- Field 17
    Until: 12:00,            !- Field 18
    0.2,                     !- Field 19
    Until: 19:00,            !- Field 20
    0.0,                     !- Field 21
    Until: 20:00,            !- Field 22
    0.65,                    !- Field 23
    Until: 21:00,            !- Field 24
    0.3,                     !- Field 25
    Until: 24:00,            !- Field 26
    0.0,                     !- Field 27
    For: Sunday Holidays AllOtherDays,  !- Field 28
    Until: 09:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 11:00,            !- Field 31
    0.05,                    !- Field 32
    Until: 12:00,            !- Field 33
    0.1,                     !- Field 34
    Until: 20:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 21:00,            !- Field 37
    0.65,                    !- Field 38
    Until: 22:00,            !- Field 39
    0.3,                     !- Field 40
    Until: 24:00,            !- Field 41
    0.0;                     !- Field 42

Schedule:Compact,
    Health HVAC,             !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    Health Lighting,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.1,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 16:00,            !- Field 7
    0.9,                     !- Field 8
    Until: 23:00,            !- Field 9
    0.3,                     !- Field 10
    Until: 24:00,            !- Field 11
    0.1,                     !- Field 12
    For: Saturday WinterDesignDay,  !- Field 13
    Until: 07:00,            !- Field 14
    0.1,                     !- Field 15
    Until: 08:00,            !- Field 16
    0.2,                     !- Field 17
    Until: 18:00,            !- Field 18
    0.4,                     !- Field 19
    Until: 24:00,            !- Field 20
    0.1,                     !- Field 21
    For: Sunday Holidays AllOtherDays,  !- Field 22
    Until: 08:00,            !- Field 23
    0.05,                    !- Field 24
    Until: 16:00,            !- Field 25
    0.1,                     !- Field 26
    Until: 24:00,            !- Field 27
    0.05;                    !- Field 28

Schedule:Compact,
    Health Occupancy,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.1,                     !- Field 6
    Until: 09:00,            !- Field 7
    0.5,                     !- Field 8
    Until: 17:00,            !- Field 9
    0.8,                     !- Field 10
    Until: 18:00,            !- Field 11
    0.5,                     !- Field 12
    Until: 20:00,            !- Field 13
    0.3,                     !- Field 14
    Until: 22:00,            !- Field 15
    0.2,                     !- Field 16
    Until: 24:00,            !- Field 17
    0.0,                     !- Field 18
    For: Saturday WinterDesignDay,  !- Field 19
    Until: 07:00,            !- Field 20
    0.0,                     !- Field 21
    Until: 08:00,            !- Field 22
    0.1,                     !- Field 23
    Until: 09:00,            !- Field 24
    0.3,                     !- Field 25
    Until: 17:00,            !- Field 26
    0.4,                     !- Field 27
    Until: 19:00,            !- Field 28
    0.1,                     !- Field 29
    Until: 24:00,            !- Field 30
    0.0,                     !- Field 31
    For: Sunday Holidays AllOtherDays,  !- Field 32
    Until: 08:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 16:00,            !- Field 35
    0.05,                    !- Field 36
    Until: 24:00,            !- Field 37
    0.0;                     !- Field 38

Schedule:Compact,
    Health SWH,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.1,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.17,                    !- Field 6
    Until: 09:00,            !- Field 7
    0.58,                    !- Field 8
    Until: 10:00,            !- Field 9
    0.66,                    !- Field 10
    Until: 11:00,            !- Field 11
    0.78,                    !- Field 12
    Until: 12:00,            !- Field 13
    0.82,                    !- Field 14
    Until: 13:00,            !- Field 15
    0.71,                    !- Field 16
    Until: 14:00,            !- Field 17
    0.82,                    !- Field 18
    Until: 15:00,            !- Field 19
    0.78,                    !- Field 20
    Until: 16:00,            !- Field 21
    0.74,                    !- Field 22
    Until: 17:00,            !- Field 23
    0.63,                    !- Field 24
    Until: 18:00,            !- Field 25
    0.41,                    !- Field 26
    Until: 21:00,            !- Field 27
    0.18,                    !- Field 28
    Until: 22:00,            !- Field 29
    0.1,                     !- Field 30
    Until: 24:00,            !- Field 31
    0.01,                    !- Field 32
    For: Saturday WinterDesignDay,  !- Field 33
    Until: 08:00,            !- Field 34
    0.1,                     !- Field 35
    Until: 09:00,            !- Field 36
    0.2,                     !- Field 37
    Until: 10:00,            !- Field 38
    0.28,                    !- Field 39
    Until: 12:00,            !- Field 40
    0.3,                     !- Field 41
    Until: 14:00,            !- Field 42
    0.24,                    !- Field 43
    Until: 17:00,            !- Field 44
    0.23,                    !- Field 45
    Until: 18:00,            !- Field 46
    0.1,                     !- Field 47
    Until: 24:00,            !- Field 48
    0.01,                    !- Field 49
    For: Sunday Holidays AllOtherDays,  !- Field 50
    Until: 24:00,            !- Field 51
    0.01;                    !- Field 52

Schedule:Compact,
    Hotel HVAC,              !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    Hotel Lighting,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 01:00,            !- Field 3
    0.2,                     !- Field 4
    Until: 02:00,            !- Field 5
    0.15,                    !- Field 6
    Until: 05:00,            !- Field 7
    0.1,                     !- Field 8
    Until: 06:00,            !- Field 9
    0.2,                     !- Field 10
    Until: 07:00,            !- Field 11
    0.4,                     !- Field 12
    Until: 08:00,            !- Field 13
    0.5,                     !- Field 14
    Until: 10:00,            !- Field 15
    0.4,                     !- Field 16
    Until: 18:00,            !- Field 17
    0.25,                    !- Field 18
    Until: 19:00,            !- Field 19
    0.6,                     !- Field 20
    Until: 20:00,            !- Field 21
    0.8,                     !- Field 22
    Until: 21:00,            !- Field 23
    0.9,                     !- Field 24
    Until: 22:00,            !- Field 25
    0.8,                     !- Field 26
    Until: 23:00,            !- Field 27
    0.6,                     !- Field 28
    Until: 24:00,            !- Field 29
    0.3,                     !- Field 30
    For: Saturday WinterDesignDay,  !- Field 31
    Until: 02:00,            !- Field 32
    0.2,                     !- Field 33
    Until: 06:00,            !- Field 34
    0.1,                     !- Field 35
    Until: 08:00,            !- Field 36
    0.3,                     !- Field 37
    Until: 10:00,            !- Field 38
    0.4,                     !- Field 39
    Until: 11:00,            !- Field 40
    0.3,                     !- Field 41
    Until: 18:00,            !- Field 42
    0.25,                    !- Field 43
    Until: 19:00,            !- Field 44
    0.6,                     !- Field 45
    Until: 22:00,            !- Field 46
    0.7,                     !- Field 47
    Until: 23:00,            !- Field 48
    0.6,                     !- Field 49
    Until: 24:00,            !- Field 50
    0.3,                     !- Field 51
    For: Sunday Holidays AllOtherDays,  !- Field 52
    Until: 02:00,            !- Field 53
    0.3,                     !- Field 54
    Until: 06:00,            !- Field 55
    0.2,                     !- Field 56
    Until: 07:00,            !- Field 57
    0.3,                     !- Field 58
    Until: 09:00,            !- Field 59
    0.4,                     !- Field 60
    Until: 13:00,            !- Field 61
    0.3,                     !- Field 62
    Until: 18:00,            !- Field 63
    0.2,                     !- Field 64
    Until: 19:00,            !- Field 65
    0.5,                     !- Field 66
    Until: 20:00,            !- Field 67
    0.7,                     !- Field 68
    Until: 21:00,            !- Field 69
    0.8,                     !- Field 70
    Until: 22:00,            !- Field 71
    0.6,                     !- Field 72
    Until: 23:00,            !- Field 73
    0.5,                     !- Field 74
    Until: 24:00,            !- Field 75
    0.3;                     !- Field 76

Schedule:Compact,
    Hotel Occupancy,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    0.9,                     !- Field 4
    Until: 07:00,            !- Field 5
    0.7,                     !- Field 6
    Until: 09:00,            !- Field 7
    0.4,                     !- Field 8
    Until: 15:00,            !- Field 9
    0.2,                     !- Field 10
    Until: 16:00,            !- Field 11
    0.3,                     !- Field 12
    Until: 19:00,            !- Field 13
    0.5,                     !- Field 14
    Until: 21:00,            !- Field 15
    0.7,                     !- Field 16
    Until: 22:00,            !- Field 17
    0.8,                     !- Field 18
    Until: 24:00,            !- Field 19
    0.9,                     !- Field 20
    For: Saturday WinterDesignDay,  !- Field 21
    Until: 06:00,            !- Field 22
    0.9,                     !- Field 23
    Until: 07:00,            !- Field 24
    0.7,                     !- Field 25
    Until: 09:00,            !- Field 26
    0.5,                     !- Field 27
    Until: 17:00,            !- Field 28
    0.3,                     !- Field 29
    Until: 18:00,            !- Field 30
    0.5,                     !- Field 31
    Until: 21:00,            !- Field 32
    0.6,                     !- Field 33
    Until: 24:00,            !- Field 34
    0.7,                     !- Field 35
    For: Sunday Holidays AllOtherDays,  !- Field 36
    Until: 08:00,            !- Field 37
    0.7,                     !- Field 38
    Until: 11:00,            !- Field 39
    0.5,                     !- Field 40
    Until: 13:00,            !- Field 41
    0.3,                     !- Field 42
    Until: 16:00,            !- Field 43
    0.2,                     !- Field 44
    Until: 17:00,            !- Field 45
    0.3,                     !- Field 46
    Until: 19:00,            !- Field 47
    0.4,                     !- Field 48
    Until: 21:00,            !- Field 49
    0.6,                     !- Field 50
    Until: 24:00,            !- Field 51
    0.8;                     !- Field 52

Schedule:Compact,
    Hotel SWH,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 01:00,            !- Field 3
    0.2,                     !- Field 4
    Until: 04:00,            !- Field 5
    0.15,                    !- Field 6
    Until: 05:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 06:00,            !- Field 9
    0.25,                    !- Field 10
    Until: 07:00,            !- Field 11
    0.5,                     !- Field 12
    Until: 08:00,            !- Field 13
    0.6,                     !- Field 14
    Until: 09:00,            !- Field 15
    0.55,                    !- Field 16
    Until: 10:00,            !- Field 17
    0.45,                    !- Field 18
    Until: 11:00,            !- Field 19
    0.4,                     !- Field 20
    Until: 12:00,            !- Field 21
    0.45,                    !- Field 22
    Until: 13:00,            !- Field 23
    0.4,                     !- Field 24
    Until: 14:00,            !- Field 25
    0.35,                    !- Field 26
    Until: 17:00,            !- Field 27
    0.3,                     !- Field 28
    Until: 18:00,            !- Field 29
    0.4,                     !- Field 30
    Until: 19:00,            !- Field 31
    0.55,                    !- Field 32
    Until: 20:00,            !- Field 33
    0.6,                     !- Field 34
    Until: 21:00,            !- Field 35
    0.5,                     !- Field 36
    Until: 22:00,            !- Field 37
    0.55,                    !- Field 38
    Until: 23:00,            !- Field 39
    0.45,                    !- Field 40
    Until: 24:00,            !- Field 41
    0.25,                    !- Field 42
    For: Saturday WinterDesignDay,  !- Field 43
    Until: 01:00,            !- Field 44
    0.2,                     !- Field 45
    Until: 04:00,            !- Field 46
    0.15,                    !- Field 47
    Until: 05:00,            !- Field 48
    0.2,                     !- Field 49
    Until: 06:00,            !- Field 50
    0.25,                    !- Field 51
    Until: 07:00,            !- Field 52
    0.4,                     !- Field 53
    Until: 10:00,            !- Field 54
    0.5,                     !- Field 55
    Until: 11:00,            !- Field 56
    0.45,                    !- Field 57
    Until: 13:00,            !- Field 58
    0.5,                     !- Field 59
    Until: 14:00,            !- Field 60
    0.45,                    !- Field 61
    Until: 16:00,            !- Field 62
    0.4,                     !- Field 63
    Until: 17:00,            !- Field 64
    0.35,                    !- Field 65
    Until: 18:00,            !- Field 66
    0.4,                     !- Field 67
    Until: 20:00,            !- Field 68
    0.55,                    !- Field 69
    Until: 21:00,            !- Field 70
    0.5,                     !- Field 71
    Until: 22:00,            !- Field 72
    0.55,                    !- Field 73
    Until: 23:00,            !- Field 74
    0.4,                     !- Field 75
    Until: 24:00,            !- Field 76
    0.3,                     !- Field 77
    For: Sunday Holidays AllOtherDays,  !- Field 78
    Until: 01:00,            !- Field 79
    0.25,                    !- Field 80
    Until: 05:00,            !- Field 81
    0.2,                     !- Field 82
    Until: 06:00,            !- Field 83
    0.3,                     !- Field 84
    Until: 09:00,            !- Field 85
    0.5,                     !- Field 86
    Until: 10:00,            !- Field 87
    0.55,                    !- Field 88
    Until: 12:00,            !- Field 89
    0.5,                     !- Field 90
    Until: 14:00,            !- Field 91
    0.4,                     !- Field 92
    Until: 17:00,            !- Field 93
    0.3,                     !- Field 94
    Until: 18:00,            !- Field 95
    0.4,                     !- Field 96
    Until: 20:00,            !- Field 97
    0.5,                     !- Field 98
    Until: 21:00,            !- Field 99
    0.4,                     !- Field 100
    Until: 22:00,            !- Field 101
    0.5,                     !- Field 102
    Until: 23:00,            !- Field 103
    0.4,                     !- Field 104
    Until: 24:00,            !- Field 105
    0.2;                     !- Field 106

Schedule:Compact,
    Manufacturing HVAC,      !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    0.0;                     !- Field 18

Schedule:Compact,
    Manufacturing Lighting,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 07:00,            !- Field 5
    0.1,                     !- Field 6
    Until: 08:00,            !- Field 7
    0.3,                     !- Field 8
    Until: 12:00,            !- Field 9
    0.9,                     !- Field 10
    Until: 13:00,            !- Field 11
    0.8,                     !- Field 12
    Until: 17:00,            !- Field 13
    0.9,                     !- Field 14
    Until: 18:00,            !- Field 15
    0.5,                     !- Field 16
    Until: 20:00,            !- Field 17
    0.3,                     !- Field 18
    Until: 22:00,            !- Field 19
    0.2,                     !- Field 20
    Until: 23:00,            !- Field 21
    0.1,                     !- Field 22
    Until: 24:00,            !- Field 23
    0.05,                    !- Field 24
    For: Saturday WinterDesignDay,  !- Field 25
    Until: 06:00,            !- Field 26
    0.05,                    !- Field 27
    Until: 08:00,            !- Field 28
    0.1,                     !- Field 29
    Until: 12:00,            !- Field 30
    0.3,                     !- Field 31
    Until: 17:00,            !- Field 32
    0.15,                    !- Field 33
    Until: 24:00,            !- Field 34
    0.05,                    !- Field 35
    For: Sunday Holidays AllOtherDays,  !- Field 36
    Until: 24:00,            !- Field 37
    0.05;                    !- Field 38

Schedule:Compact,
    Manufacturing Occupancy, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 07:00,            !- Field 5
    0.1,                     !- Field 6
    Until: 08:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 12:00,            !- Field 9
    0.95,                    !- Field 10
    Until: 13:00,            !- Field 11
    0.5,                     !- Field 12
    Until: 17:00,            !- Field 13
    0.95,                    !- Field 14
    Until: 18:00,            !- Field 15
    0.3,                     !- Field 16
    Until: 22:00,            !- Field 17
    0.1,                     !- Field 18
    Until: 24:00,            !- Field 19
    0.05,                    !- Field 20
    For: Saturday WinterDesignDay,  !- Field 21
    Until: 06:00,            !- Field 22
    0.0,                     !- Field 23
    Until: 08:00,            !- Field 24
    0.1,                     !- Field 25
    Until: 12:00,            !- Field 26
    0.3,                     !- Field 27
    Until: 17:00,            !- Field 28
    0.1,                     !- Field 29
    Until: 19:00,            !- Field 30
    0.05,                    !- Field 31
    Until: 24:00,            !- Field 32
    0.0,                     !- Field 33
    For: Sunday Holidays AllOtherDays,  !- Field 34
    Until: 06:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.05,                    !- Field 38
    Until: 24:00,            !- Field 39
    0.0;                     !- Field 40

Schedule:Compact,
    Manufacturing SWH,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 06:00,            !- Field 5
    0.08,                    !- Field 6
    Until: 07:00,            !- Field 7
    0.07,                    !- Field 8
    Until: 08:00,            !- Field 9
    0.19,                    !- Field 10
    Until: 09:00,            !- Field 11
    0.35,                    !- Field 12
    Until: 10:00,            !- Field 13
    0.38,                    !- Field 14
    Until: 11:00,            !- Field 15
    0.39,                    !- Field 16
    Until: 12:00,            !- Field 17
    0.47,                    !- Field 18
    Until: 13:00,            !- Field 19
    0.57,                    !- Field 20
    Until: 14:00,            !- Field 21
    0.54,                    !- Field 22
    Until: 15:00,            !- Field 23
    0.34,                    !- Field 24
    Until: 16:00,            !- Field 25
    0.33,                    !- Field 26
    Until: 17:00,            !- Field 27
    0.44,                    !- Field 28
    Until: 18:00,            !- Field 29
    0.26,                    !- Field 30
    Until: 19:00,            !- Field 31
    0.21,                    !- Field 32
    Until: 20:00,            !- Field 33
    0.15,                    !- Field 34
    Until: 21:00,            !- Field 35
    0.17,                    !- Field 36
    Until: 22:00,            !- Field 37
    0.08,                    !- Field 38
    Until: 24:00,            !- Field 39
    0.05,                    !- Field 40
    For: Saturday WinterDesignDay,  !- Field 41
    Until: 05:00,            !- Field 42
    0.05,                    !- Field 43
    Until: 06:00,            !- Field 44
    0.08,                    !- Field 45
    Until: 07:00,            !- Field 46
    0.09,                    !- Field 47
    Until: 08:00,            !- Field 48
    0.11,                    !- Field 49
    Until: 09:00,            !- Field 50
    0.15,                    !- Field 51
    Until: 10:00,            !- Field 52
    0.21,                    !- Field 53
    Until: 11:00,            !- Field 54
    0.19,                    !- Field 55
    Until: 12:00,            !- Field 56
    0.23,                    !- Field 57
    Until: 13:00,            !- Field 58
    0.2,                     !- Field 59
    Until: 14:00,            !- Field 60
    0.19,                    !- Field 61
    Until: 15:00,            !- Field 62
    0.15,                    !- Field 63
    Until: 16:00,            !- Field 64
    0.12,                    !- Field 65
    Until: 17:00,            !- Field 66
    0.14,                    !- Field 67
    Until: 21:00,            !- Field 68
    0.07,                    !- Field 69
    Until: 22:00,            !- Field 70
    0.09,                    !- Field 71
    Until: 24:00,            !- Field 72
    0.05,                    !- Field 73
    For: Sunday Holidays AllOtherDays,  !- Field 74
    Until: 05:00,            !- Field 75
    0.04,                    !- Field 76
    Until: 06:00,            !- Field 77
    0.07,                    !- Field 78
    Until: 11:00,            !- Field 79
    0.04,                    !- Field 80
    Until: 13:00,            !- Field 81
    0.06,                    !- Field 82
    Until: 14:00,            !- Field 83
    0.09,                    !- Field 84
    Until: 15:00,            !- Field 85
    0.06,                    !- Field 86
    Until: 21:00,            !- Field 87
    0.04,                    !- Field 88
    Until: 22:00,            !- Field 89
    0.07,                    !- Field 90
    Until: 24:00,            !- Field 91
    0.04;                    !- Field 92

Schedule:Compact,
    Multifamily HVAC,        !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    Multifamily SWH,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    0.06,                    !- Field 4
    Until: 07:00,            !- Field 5
    0.28,                    !- Field 6
    Until: 08:00,            !- Field 7
    0.49,                    !- Field 8
    Until: 09:00,            !- Field 9
    0.42,                    !- Field 10
    Until: 10:00,            !- Field 11
    0.32,                    !- Field 12
    Until: 11:00,            !- Field 13
    0.27,                    !- Field 14
    Until: 12:00,            !- Field 15
    0.33,                    !- Field 16
    Until: 13:00,            !- Field 17
    0.41,                    !- Field 18
    Until: 14:00,            !- Field 19
    0.35,                    !- Field 20
    Until: 15:00,            !- Field 21
    0.34,                    !- Field 22
    Until: 16:00,            !- Field 23
    0.29,                    !- Field 24
    Until: 17:00,            !- Field 25
    0.32,                    !- Field 26
    Until: 18:00,            !- Field 27
    0.5,                     !- Field 28
    Until: 19:00,            !- Field 29
    0.49,                    !- Field 30
    Until: 20:00,            !- Field 31
    0.4,                     !- Field 32
    Until: 21:00,            !- Field 33
    0.36,                    !- Field 34
    Until: 22:00,            !- Field 35
    0.45,                    !- Field 36
    Until: 23:00,            !- Field 37
    0.3,                     !- Field 38
    Until: 24:00,            !- Field 39
    0.08,                    !- Field 40
    For: Saturday WinterDesignDay,  !- Field 41
    Until: 06:00,            !- Field 42
    0.06,                    !- Field 43
    Until: 07:00,            !- Field 44
    0.15,                    !- Field 45
    Until: 08:00,            !- Field 46
    0.32,                    !- Field 47
    Until: 09:00,            !- Field 48
    0.43,                    !- Field 49
    Until: 10:00,            !- Field 50
    0.39,                    !- Field 51
    Until: 11:00,            !- Field 52
    0.34,                    !- Field 53
    Until: 12:00,            !- Field 54
    0.36,                    !- Field 55
    Until: 13:00,            !- Field 56
    0.45,                    !- Field 57
    Until: 15:00,            !- Field 58
    0.39,                    !- Field 59
    Until: 16:00,            !- Field 60
    0.33,                    !- Field 61
    Until: 17:00,            !- Field 62
    0.35,                    !- Field 63
    Until: 19:00,            !- Field 64
    0.48,                    !- Field 65
    Until: 20:00,            !- Field 66
    0.44,                    !- Field 67
    Until: 22:00,            !- Field 68
    0.31,                    !- Field 69
    Until: 23:00,            !- Field 70
    0.28,                    !- Field 71
    Until: 24:00,            !- Field 72
    0.1,                     !- Field 73
    For: Sunday Holidays AllOtherDays,  !- Field 74
    Until: 06:00,            !- Field 75
    0.06,                    !- Field 76
    Until: 07:00,            !- Field 77
    0.09,                    !- Field 78
    Until: 08:00,            !- Field 79
    0.25,                    !- Field 80
    Until: 09:00,            !- Field 81
    0.37,                    !- Field 82
    Until: 10:00,            !- Field 83
    0.35,                    !- Field 84
    Until: 11:00,            !- Field 85
    0.32,                    !- Field 86
    Until: 12:00,            !- Field 87
    0.35,                    !- Field 88
    Until: 13:00,            !- Field 89
    0.42,                    !- Field 90
    Until: 14:00,            !- Field 91
    0.37,                    !- Field 92
    Until: 15:00,            !- Field 93
    0.36,                    !- Field 94
    Until: 16:00,            !- Field 95
    0.31,                    !- Field 96
    Until: 17:00,            !- Field 97
    0.32,                    !- Field 98
    Until: 18:00,            !- Field 99
    0.45,                    !- Field 100
    Until: 19:00,            !- Field 101
    0.42,                    !- Field 102
    Until: 20:00,            !- Field 103
    0.35,                    !- Field 104
    Until: 21:00,            !- Field 105
    0.3,                     !- Field 106
    Until: 22:00,            !- Field 107
    0.34,                    !- Field 108
    Until: 23:00,            !- Field 109
    0.26,                    !- Field 110
    Until: 24:00,            !- Field 111
    0.12;                    !- Field 112

Schedule:Compact,
    Multifamily OneZone Equipment,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,            !- Field 3
    0.22,                    !- Field 4
    Until: 07:00,            !- Field 5
    0.36,                    !- Field 6
    Until: 08:00,            !- Field 7
    0.76,                    !- Field 8
    Until: 09:00,            !- Field 9
    0.34,                    !- Field 10
    Until: 11:00,            !- Field 11
    0.36,                    !- Field 12
    Until: 13:00,            !- Field 13
    0.64,                    !- Field 14
    Until: 17:00,            !- Field 15
    0.36,                    !- Field 16
    Until: 18:00,            !- Field 17
    0.87,                    !- Field 18
    Until: 19:00,            !- Field 19
    0.97,                    !- Field 20
    Until: 22:00,            !- Field 21
    0.43,                    !- Field 22
    Until: 24:00,            !- Field 23
    0.31;                    !- Field 24

Schedule:Compact,
    Multifamily OneZone Lighting,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 07:00,            !- Field 5
    0.95,                    !- Field 6
    Until: 08:00,            !- Field 7
    0.85,                    !- Field 8
    Until: 19:00,            !- Field 9
    0.0,                     !- Field 10
    Until: 24:00,            !- Field 11
    0.9;                     !- Field 12

Schedule:Compact,
    Multifamily OneZone Occupancy,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,            !- Field 3
    0.67,                    !- Field 4
    Until: 08:00,            !- Field 5
    0.49,                    !- Field 6
    Until: 17:00,            !- Field 7
    0.21,                    !- Field 8
    Until: 24:00,            !- Field 9
    0.67;                    !- Field 10

Schedule:Compact,
    Multifamily TwoZoneBedroom Equipment,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,            !- Field 3
    0.03,                    !- Field 4
    Until: 08:00,            !- Field 5
    0.06,                    !- Field 6
    Until: 19:00,            !- Field 7
    0.03,                    !- Field 8
    Until: 21:00,            !- Field 9
    0.09,                    !- Field 10
    Until: 22:00,            !- Field 11
    0.2,                     !- Field 12
    Until: 24:00,            !- Field 13
    0.12;                    !- Field 14

Schedule:Compact,
    Multifamily TwoZoneBedroom Lighting,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 07:00,            !- Field 5
    0.66,                    !- Field 6
    Until: 08:00,            !- Field 7
    0.23,                    !- Field 8
    Until: 19:00,            !- Field 9
    0.0,                     !- Field 10
    Until: 21:00,            !- Field 11
    0.31,                    !- Field 12
    Until: 22:00,            !- Field 13
    0.47,                    !- Field 14
    Until: 24:00,            !- Field 15
    0.63;                    !- Field 16

Schedule:Compact,
    Multifamily TwoZoneBedroom Occupancy,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,            !- Field 3
    0.67,                    !- Field 4
    Until: 07:00,            !- Field 5
    0.45,                    !- Field 6
    Until: 08:00,            !- Field 7
    0.27,                    !- Field 8
    Until: 19:00,            !- Field 9
    0.0,                     !- Field 10
    Until: 21:00,            !- Field 11
    0.21,                    !- Field 12
    Until: 22:00,            !- Field 13
    0.33,                    !- Field 14
    Until: 24:00,            !- Field 15
    0.67;                    !- Field 16

Schedule:Compact,
    Multifamily TwoZoneOtherRooms Equipment,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,            !- Field 3
    0.19,                    !- Field 4
    Until: 07:00,            !- Field 5
    0.3,                     !- Field 6
    Until: 08:00,            !- Field 7
    0.7,                     !- Field 8
    Until: 11:00,            !- Field 9
    0.34,                    !- Field 10
    Until: 13:00,            !- Field 11
    0.61,                    !- Field 12
    Until: 17:00,            !- Field 13
    0.34,                    !- Field 14
    Until: 18:00,            !- Field 15
    0.84,                    !- Field 16
    Until: 19:00,            !- Field 17
    0.94,                    !- Field 18
    Until: 21:00,            !- Field 19
    0.34,                    !- Field 20
    Until: 22:00,            !- Field 21
    0.23,                    !- Field 22
    Until: 24:00,            !- Field 23
    0.19;                    !- Field 24

Schedule:Compact,
    Multifamily TwoZoneOtherRooms Lighting,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 07:00,            !- Field 5
    0.29,                    !- Field 6
    Until: 08:00,            !- Field 7
    0.59,                    !- Field 8
    Until: 19:00,            !- Field 9
    0.0,                     !- Field 10
    Until: 21:00,            !- Field 11
    0.63,                    !- Field 12
    Until: 22:00,            !- Field 13
    0.47,                    !- Field 14
    Until: 24:00,            !- Field 15
    0.31;                    !- Field 16

Schedule:Compact,
    Multifamily TwoZoneOtherRooms Occupancy,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 17:00,            !- Field 5
    0.21,                    !- Field 6
    Until: 19:00,            !- Field 7
    0.67,                    !- Field 8
    Until: 21:00,            !- Field 9
    0.45,                    !- Field 10
    Until: 22:00,            !- Field 11
    0.33,                    !- Field 12
    Until: 24:00,            !- Field 13
    0.0;                     !- Field 14

Schedule:Compact,
    Office HVAC,             !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    0.0;                     !- Field 18

Schedule:Compact,
    Office Lighting,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 07:00,            !- Field 5
    0.1,                     !- Field 6
    Until: 08:00,            !- Field 7
    0.3,                     !- Field 8
    Until: 17:00,            !- Field 9
    0.9,                     !- Field 10
    Until: 18:00,            !- Field 11
    0.5,                     !- Field 12
    Until: 20:00,            !- Field 13
    0.3,                     !- Field 14
    Until: 22:00,            !- Field 15
    0.2,                     !- Field 16
    Until: 23:00,            !- Field 17
    0.1,                     !- Field 18
    Until: 24:00,            !- Field 19
    0.05,                    !- Field 20
    For: Saturday WinterDesignDay,  !- Field 21
    Until: 06:00,            !- Field 22
    0.05,                    !- Field 23
    Until: 08:00,            !- Field 24
    0.1,                     !- Field 25
    Until: 12:00,            !- Field 26
    0.3,                     !- Field 27
    Until: 17:00,            !- Field 28
    0.15,                    !- Field 29
    Until: 24:00,            !- Field 30
    0.05,                    !- Field 31
    For: Sunday Holidays AllOtherDays,  !- Field 32
    Until: 24:00,            !- Field 33
    0.05;                    !- Field 34

Schedule:Compact,
    Office Occupancy,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 07:00,            !- Field 5
    0.1,                     !- Field 6
    Until: 08:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 12:00,            !- Field 9
    0.95,                    !- Field 10
    Until: 13:00,            !- Field 11
    0.5,                     !- Field 12
    Until: 17:00,            !- Field 13
    0.95,                    !- Field 14
    Until: 18:00,            !- Field 15
    0.3,                     !- Field 16
    Until: 22:00,            !- Field 17
    0.1,                     !- Field 18
    Until: 24:00,            !- Field 19
    0.05,                    !- Field 20
    For: Saturday WinterDesignDay,  !- Field 21
    Until: 06:00,            !- Field 22
    0.0,                     !- Field 23
    Until: 08:00,            !- Field 24
    0.1,                     !- Field 25
    Until: 12:00,            !- Field 26
    0.3,                     !- Field 27
    Until: 17:00,            !- Field 28
    0.1,                     !- Field 29
    Until: 19:00,            !- Field 30
    0.05,                    !- Field 31
    Until: 24:00,            !- Field 32
    0.0,                     !- Field 33
    For: Sunday Holidays AllOtherDays,  !- Field 34
    Until: 06:00,            !- Field 35
    0.0,                     !- Field 36
    Until: 18:00,            !- Field 37
    0.05,                    !- Field 38
    Until: 24:00,            !- Field 39
    0.0;                     !- Field 40

Schedule:Compact,
    Office SWH,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 06:00,            !- Field 5
    0.08,                    !- Field 6
    Until: 07:00,            !- Field 7
    0.07,                    !- Field 8
    Until: 08:00,            !- Field 9
    0.19,                    !- Field 10
    Until: 09:00,            !- Field 11
    0.35,                    !- Field 12
    Until: 10:00,            !- Field 13
    0.38,                    !- Field 14
    Until: 11:00,            !- Field 15
    0.39,                    !- Field 16
    Until: 12:00,            !- Field 17
    0.47,                    !- Field 18
    Until: 13:00,            !- Field 19
    0.57,                    !- Field 20
    Until: 14:00,            !- Field 21
    0.54,                    !- Field 22
    Until: 15:00,            !- Field 23
    0.34,                    !- Field 24
    Until: 16:00,            !- Field 25
    0.33,                    !- Field 26
    Until: 17:00,            !- Field 27
    0.44,                    !- Field 28
    Until: 18:00,            !- Field 29
    0.26,                    !- Field 30
    Until: 19:00,            !- Field 31
    0.21,                    !- Field 32
    Until: 20:00,            !- Field 33
    0.15,                    !- Field 34
    Until: 21:00,            !- Field 35
    0.17,                    !- Field 36
    Until: 22:00,            !- Field 37
    0.08,                    !- Field 38
    Until: 24:00,            !- Field 39
    0.05,                    !- Field 40
    For: Saturday WinterDesignDay,  !- Field 41
    Until: 05:00,            !- Field 42
    0.05,                    !- Field 43
    Until: 06:00,            !- Field 44
    0.08,                    !- Field 45
    Until: 07:00,            !- Field 46
    0.07,                    !- Field 47
    Until: 08:00,            !- Field 48
    0.11,                    !- Field 49
    Until: 09:00,            !- Field 50
    0.15,                    !- Field 51
    Until: 10:00,            !- Field 52
    0.21,                    !- Field 53
    Until: 11:00,            !- Field 54
    0.19,                    !- Field 55
    Until: 12:00,            !- Field 56
    0.23,                    !- Field 57
    Until: 13:00,            !- Field 58
    0.20,                    !- Field 59
    Until: 14:00,            !- Field 60
    0.19,                    !- Field 61
    Until: 15:00,            !- Field 62
    0.15,                    !- Field 63
    Until: 16:00,            !- Field 64
    0.13,                    !- Field 65
    Until: 17:00,            !- Field 66
    0.14,                    !- Field 67
    Until: 21:00,            !- Field 68
    0.07,                    !- Field 69
    Until: 22:00,            !- Field 70
    0.09,                    !- Field 71
    Until: 24:00,            !- Field 72
    0.05,                    !- Field 73
    For: Sunday Holidays AllOtherDays,  !- Field 74
    Until: 05:00,            !- Field 75
    0.04,                    !- Field 76
    Until: 06:00,            !- Field 77
    0.07,                    !- Field 78
    Until: 11:00,            !- Field 79
    0.04,                    !- Field 80
    Until: 13:00,            !- Field 81
    0.06,                    !- Field 82
    Until: 14:00,            !- Field 83
    0.09,                    !- Field 84
    Until: 15:00,            !- Field 85
    0.06,                    !- Field 86
    Until: 21:00,            !- Field 87
    0.04,                    !- Field 88
    Until: 22:00,            !- Field 89
    0.07,                    !- Field 90
    Until: 24:00,            !- Field 91
    0.04;                    !- Field 92

Schedule:Compact,
    Restaurant HVAC,         !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekday SummerDesignDay,  !- Field 2
    Until: 03:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 07:00,            !- Field 5
    0.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 03:00,            !- Field 10
    1.0,                     !- Field 11
    Until: 09:00,            !- Field 12
    0.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 03:00,            !- Field 17
    1.0,                     !- Field 18
    Until: 10:00,            !- Field 19
    0.0,                     !- Field 20
    Until: 24:00,            !- Field 21
    1.0;                     !- Field 22

Schedule:Compact,
    Restaurant Lighting,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekday SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    0.15,                    !- Field 4
    Until: 06:00,            !- Field 5
    0.2,                     !- Field 6
    Until: 08:00,            !- Field 7
    0.4,                     !- Field 8
    Until: 10:00,            !- Field 9
    0.6,                     !- Field 10
    Until: 22:00,            !- Field 11
    0.9,                     !- Field 12
    Until: 23:00,            !- Field 13
    0.5,                     !- Field 14
    Until: 24:00,            !- Field 15
    0.3,                     !- Field 16
    For: Saturday WinterDesignDay,  !- Field 17
    Until: 01:00,            !- Field 18
    0.2,                     !- Field 19
    Until: 06:00,            !- Field 20
    0.15,                    !- Field 21
    Until: 08:00,            !- Field 22
    0.3,                     !- Field 23
    Until: 10:00,            !- Field 24
    0.6,                     !- Field 25
    Until: 17:00,            !- Field 26
    0.8,                     !- Field 27
    Until: 22:00,            !- Field 28
    0.9,                     !- Field 29
    Until: 23:00,            !- Field 30
    0.5,                     !- Field 31
    Until: 24:00,            !- Field 32
    0.3,                     !- Field 33
    For: Sunday Holidays AllOtherDays,  !- Field 34
    Until: 01:00,            !- Field 35
    0.2,                     !- Field 36
    Until: 06:00,            !- Field 37
    0.15,                    !- Field 38
    Until: 08:00,            !- Field 39
    0.3,                     !- Field 40
    Until: 10:00,            !- Field 41
    0.5,                     !- Field 42
    Until: 16:00,            !- Field 43
    0.7,                     !- Field 44
    Until: 22:00,            !- Field 45
    0.6,                     !- Field 46
    Until: 23:00,            !- Field 47
    0.5,                     !- Field 48
    Until: 24:00,            !- Field 49
    0.3;                     !- Field 50

Schedule:Compact,
    Restaurant Occupancy,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 02:00,            !- Field 3
    0.15,                    !- Field 4
    Until: 03:00,            !- Field 5
    0.05,                    !- Field 6
    Until: 07:00,            !- Field 7
    0.0,                     !- Field 8
    Until: 10:00,            !- Field 9
    0.05,                    !- Field 10
    Until: 11:00,            !- Field 11
    0.2,                     !- Field 12
    Until: 12:00,            !- Field 13
    0.5,                     !- Field 14
    Until: 13:00,            !- Field 15
    0.8,                     !- Field 16
    Until: 14:00,            !- Field 17
    0.7,                     !- Field 18
    Until: 15:00,            !- Field 19
    0.4,                     !- Field 20
    Until: 16:00,            !- Field 21
    0.2,                     !- Field 22
    Until: 17:00,            !- Field 23
    0.25,                    !- Field 24
    Until: 18:00,            !- Field 25
    0.5,                     !- Field 26
    Until: 21:00,            !- Field 27
    0.8,                     !- Field 28
    Until: 22:00,            !- Field 29
    0.5,                     !- Field 30
    Until: 23:00,            !- Field 31
    0.35,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.2,                     !- Field 34
    For: Saturday WinterDesignDay,  !- Field 35
    Until: 01:00,            !- Field 36
    0.3,                     !- Field 37
    Until: 02:00,            !- Field 38
    0.25,                    !- Field 39
    Until: 03:00,            !- Field 40
    0.05,                    !- Field 41
    Until: 09:00,            !- Field 42
    0.0,                     !- Field 43
    Until: 10:00,            !- Field 44
    0.05,                    !- Field 45
    Until: 11:00,            !- Field 46
    0.2,                     !- Field 47
    Until: 12:00,            !- Field 48
    0.45,                    !- Field 49
    Until: 14:00,            !- Field 50
    0.5,                     !- Field 51
    Until: 15:00,            !- Field 52
    0.35,                    !- Field 53
    Until: 18:00,            !- Field 54
    0.3,                     !- Field 55
    Until: 19:00,            !- Field 56
    0.7,                     !- Field 57
    Until: 20:00,            !- Field 58
    0.9,                     !- Field 59
    Until: 21:00,            !- Field 60
    0.7,                     !- Field 61
    Until: 22:00,            !- Field 62
    0.65,                    !- Field 63
    Until: 23:00,            !- Field 64
    0.55,                    !- Field 65
    Until: 24:00,            !- Field 66
    0.35,                    !- Field 67
    For: Sunday Holidays AllOtherDays,  !- Field 68
    Until: 02:00,            !- Field 69
    0.2,                     !- Field 70
    Until: 03:00,            !- Field 71
    0.05,                    !- Field 72
    Until: 10:00,            !- Field 73
    0.0,                     !- Field 74
    Until: 11:00,            !- Field 75
    0.1,                     !- Field 76
    Until: 12:00,            !- Field 77
    0.2,                     !- Field 78
    Until: 14:00,            !- Field 79
    0.25,                    !- Field 80
    Until: 15:00,            !- Field 81
    0.15,                    !- Field 82
    Until: 16:00,            !- Field 83
    0.2,                     !- Field 84
    Until: 17:00,            !- Field 85
    0.25,                    !- Field 86
    Until: 18:00,            !- Field 87
    0.35,                    !- Field 88
    Until: 19:00,            !- Field 89
    0.55,                    !- Field 90
    Until: 20:00,            !- Field 91
    0.65,                    !- Field 92
    Until: 21:00,            !- Field 93
    0.7,                     !- Field 94
    Until: 22:00,            !- Field 95
    0.35,                    !- Field 96
    Until: 24:00,            !- Field 97
    0.2;                     !- Field 98

Schedule:Compact,
    Restaurant SWH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 01:00,            !- Field 3
    0.2,                     !- Field 4
    Until: 03:00,            !- Field 5
    0.15,                    !- Field 6
    Until: 07:00,            !- Field 7
    0.0,                     !- Field 8
    Until: 08:00,            !- Field 9
    0.6,                     !- Field 10
    Until: 09:00,            !- Field 11
    0.55,                    !- Field 12
    Until: 10:00,            !- Field 13
    0.45,                    !- Field 14
    Until: 11:00,            !- Field 15
    0.4,                     !- Field 16
    Until: 12:00,            !- Field 17
    0.45,                    !- Field 18
    Until: 13:00,            !- Field 19
    0.4,                     !- Field 20
    Until: 14:00,            !- Field 21
    0.35,                    !- Field 22
    Until: 17:00,            !- Field 23
    0.3,                     !- Field 24
    Until: 18:00,            !- Field 25
    0.4,                     !- Field 26
    Until: 19:00,            !- Field 27
    0.55,                    !- Field 28
    Until: 20:00,            !- Field 29
    0.6,                     !- Field 30
    Until: 21:00,            !- Field 31
    0.5,                     !- Field 32
    Until: 22:00,            !- Field 33
    0.55,                    !- Field 34
    Until: 23:00,            !- Field 35
    0.45,                    !- Field 36
    Until: 24:00,            !- Field 37
    0.25,                    !- Field 38
    For: Saturday WinterDesignDay,  !- Field 39
    Until: 01:00,            !- Field 40
    0.2,                     !- Field 41
    Until: 03:00,            !- Field 42
    0.15,                    !- Field 43
    Until: 09:00,            !- Field 44
    0.0,                     !- Field 45
    Until: 10:00,            !- Field 46
    0.5,                     !- Field 47
    Until: 11:00,            !- Field 48
    0.45,                    !- Field 49
    Until: 13:00,            !- Field 50
    0.5,                     !- Field 51
    Until: 14:00,            !- Field 52
    0.45,                    !- Field 53
    Until: 16:00,            !- Field 54
    0.4,                     !- Field 55
    Until: 17:00,            !- Field 56
    0.35,                    !- Field 57
    Until: 18:00,            !- Field 58
    0.4,                     !- Field 59
    Until: 20:00,            !- Field 60
    0.55,                    !- Field 61
    Until: 21:00,            !- Field 62
    0.5,                     !- Field 63
    Until: 22:00,            !- Field 64
    0.55,                    !- Field 65
    Until: 23:00,            !- Field 66
    0.4,                     !- Field 67
    Until: 24:00,            !- Field 68
    0.3,                     !- Field 69
    For: Sunday Holidays AllOtherDays,  !- Field 70
    Until: 01:00,            !- Field 71
    0.25,                    !- Field 72
    Until: 03:00,            !- Field 73
    0.2,                     !- Field 74
    Until: 10:00,            !- Field 75
    0.0,                     !- Field 76
    Until: 12:00,            !- Field 77
    0.5,                     !- Field 78
    Until: 14:00,            !- Field 79
    0.4,                     !- Field 80
    Until: 17:00,            !- Field 81
    0.3,                     !- Field 82
    Until: 18:00,            !- Field 83
    0.4,                     !- Field 84
    Until: 20:00,            !- Field 85
    0.5,                     !- Field 86
    Until: 21:00,            !- Field 87
    0.4,                     !- Field 88
    Until: 22:00,            !- Field 89
    0.5,                     !- Field 90
    Until: 23:00,            !- Field 91
    0.4,                     !- Field 92
    Until: 24:00,            !- Field 93
    0.2;                     !- Field 94

Schedule:Compact,
    Retail HVAC,             !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 21:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 22:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 08:00,            !- Field 17
    0.0,                     !- Field 18
    Until: 17:00,            !- Field 19
    1.0,                     !- Field 20
    Until: 24:00,            !- Field 21
    0.0;                     !- Field 22

Schedule:Compact,
    Retail Lighting,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 08:00,            !- Field 5
    0.2,                     !- Field 6
    Until: 09:00,            !- Field 7
    0.5,                     !- Field 8
    Until: 18:00,            !- Field 9
    0.9,                     !- Field 10
    Until: 20:00,            !- Field 11
    0.6,                     !- Field 12
    Until: 21:00,            !- Field 13
    0.5,                     !- Field 14
    Until: 22:00,            !- Field 15
    0.2,                     !- Field 16
    Until: 24:00,            !- Field 17
    0.05,                    !- Field 18
    For: Saturday WinterDesignDay,  !- Field 19
    Until: 07:00,            !- Field 20
    0.05,                    !- Field 21
    Until: 08:00,            !- Field 22
    0.1,                     !- Field 23
    Until: 09:00,            !- Field 24
    0.3,                     !- Field 25
    Until: 10:00,            !- Field 26
    0.6,                     !- Field 27
    Until: 18:00,            !- Field 28
    0.9,                     !- Field 29
    Until: 19:00,            !- Field 30
    0.5,                     !- Field 31
    Until: 21:00,            !- Field 32
    0.3,                     !- Field 33
    Until: 22:00,            !- Field 34
    0.1,                     !- Field 35
    Until: 24:00,            !- Field 36
    0.05,                    !- Field 37
    For: Sunday Holidays AllOtherDays,  !- Field 38
    Until: 08:00,            !- Field 39
    0.05,                    !- Field 40
    Until: 10:00,            !- Field 41
    0.1,                     !- Field 42
    Until: 12:00,            !- Field 43
    0.4,                     !- Field 44
    Until: 17:00,            !- Field 45
    0.6,                     !- Field 46
    Until: 18:00,            !- Field 47
    0.4,                     !- Field 48
    Until: 19:00,            !- Field 49
    0.2,                     !- Field 50
    Until: 24:00,            !- Field 51
    0.05;                    !- Field 52

Schedule:Compact,
    Retail Occupancy,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.1,                     !- Field 6
    Until: 09:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 11:00,            !- Field 9
    0.5,                     !- Field 10
    Until: 15:00,            !- Field 11
    0.7,                     !- Field 12
    Until: 16:00,            !- Field 13
    0.8,                     !- Field 14
    Until: 17:00,            !- Field 15
    0.7,                     !- Field 16
    Until: 19:00,            !- Field 17
    0.5,                     !- Field 18
    Until: 21:00,            !- Field 19
    0.3,                     !- Field 20
    Until: 24:00,            !- Field 21
    0.0,                     !- Field 22
    For: Saturday WinterDesignDay,  !- Field 23
    Until: 07:00,            !- Field 24
    0.0,                     !- Field 25
    Until: 08:00,            !- Field 26
    0.1,                     !- Field 27
    Until: 09:00,            !- Field 28
    0.2,                     !- Field 29
    Until: 10:00,            !- Field 30
    0.5,                     !- Field 31
    Until: 11:00,            !- Field 32
    0.6,                     !- Field 33
    Until: 17:00,            !- Field 34
    0.8,                     !- Field 35
    Until: 18:00,            !- Field 36
    0.6,                     !- Field 37
    Until: 21:00,            !- Field 38
    0.2,                     !- Field 39
    Until: 22:00,            !- Field 40
    0.1,                     !- Field 41
    Until: 24:00,            !- Field 42
    0.0,                     !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 09:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 10:00,            !- Field 47
    0.1,                     !- Field 48
    Until: 12:00,            !- Field 49
    0.2,                     !- Field 50
    Until: 17:00,            !- Field 51
    0.4,                     !- Field 52
    Until: 18:00,            !- Field 53
    0.2,                     !- Field 54
    Until: 19:00,            !- Field 55
    0.1,                     !- Field 56
    Until: 24:00,            !- Field 57
    0.0;                     !- Field 58

Schedule:Compact,
    Retail SWH,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 01:00,            !- Field 3
    0.04,                    !- Field 4
    Until: 03:00,            !- Field 5
    0.05,                    !- Field 6
    Until: 07:00,            !- Field 7
    0.04,                    !- Field 8
    Until: 08:00,            !- Field 9
    0.15,                    !- Field 10
    Until: 09:00,            !- Field 11
    0.23,                    !- Field 12
    Until: 10:00,            !- Field 13
    0.32,                    !- Field 14
    Until: 11:00,            !- Field 15
    0.41,                    !- Field 16
    Until: 12:00,            !- Field 17
    0.57,                    !- Field 18
    Until: 13:00,            !- Field 19
    0.62,                    !- Field 20
    Until: 14:00,            !- Field 21
    0.61,                    !- Field 22
    Until: 15:00,            !- Field 23
    0.5,                     !- Field 24
    Until: 16:00,            !- Field 25
    0.45,                    !- Field 26
    Until: 17:00,            !- Field 27
    0.46,                    !- Field 28
    Until: 18:00,            !- Field 29
    0.47,                    !- Field 30
    Until: 19:00,            !- Field 31
    0.42,                    !- Field 32
    Until: 20:00,            !- Field 33
    0.34,                    !- Field 34
    Until: 21:00,            !- Field 35
    0.33,                    !- Field 36
    Until: 22:00,            !- Field 37
    0.23,                    !- Field 38
    Until: 23:00,            !- Field 39
    0.13,                    !- Field 40
    Until: 24:00,            !- Field 41
    0.08,                    !- Field 42
    For: Saturday WinterDesignDay,  !- Field 43
    Until: 01:00,            !- Field 44
    0.11,                    !- Field 45
    Until: 02:00,            !- Field 46
    0.1,                     !- Field 47
    Until: 03:00,            !- Field 48
    0.08,                    !- Field 49
    Until: 06:00,            !- Field 50
    0.06,                    !- Field 51
    Until: 07:00,            !- Field 52
    0.07,                    !- Field 53
    Until: 08:00,            !- Field 54
    0.2,                     !- Field 55
    Until: 09:00,            !- Field 56
    0.24,                    !- Field 57
    Until: 10:00,            !- Field 58
    0.27,                    !- Field 59
    Until: 11:00,            !- Field 60
    0.42,                    !- Field 61
    Until: 12:00,            !- Field 62
    0.54,                    !- Field 63
    Until: 13:00,            !- Field 64
    0.59,                    !- Field 65
    Until: 14:00,            !- Field 66
    0.6,                     !- Field 67
    Until: 15:00,            !- Field 68
    0.49,                    !- Field 69
    Until: 16:00,            !- Field 70
    0.48,                    !- Field 71
    Until: 17:00,            !- Field 72
    0.47,                    !- Field 73
    Until: 18:00,            !- Field 74
    0.46,                    !- Field 75
    Until: 19:00,            !- Field 76
    0.44,                    !- Field 77
    Until: 20:00,            !- Field 78
    0.36,                    !- Field 79
    Until: 21:00,            !- Field 80
    0.29,                    !- Field 81
    Until: 22:00,            !- Field 82
    0.22,                    !- Field 83
    Until: 23:00,            !- Field 84
    0.16,                    !- Field 85
    Until: 24:00,            !- Field 86
    0.13,                    !- Field 87
    For: Sunday Holidays AllOtherDays,  !- Field 88
    Until: 03:00,            !- Field 89
    0.07,                    !- Field 90
    Until: 06:00,            !- Field 91
    0.06,                    !- Field 92
    Until: 07:00,            !- Field 93
    0.07,                    !- Field 94
    Until: 08:00,            !- Field 95
    0.1,                     !- Field 96
    Until: 09:00,            !- Field 97
    0.12,                    !- Field 98
    Until: 10:00,            !- Field 99
    0.14,                    !- Field 100
    Until: 11:00,            !- Field 101
    0.29,                    !- Field 102
    Until: 12:00,            !- Field 103
    0.31,                    !- Field 104
    Until: 14:00,            !- Field 105
    0.36,                    !- Field 106
    Until: 15:00,            !- Field 107
    0.34,                    !- Field 108
    Until: 16:00,            !- Field 109
    0.35,                    !- Field 110
    Until: 17:00,            !- Field 111
    0.37,                    !- Field 112
    Until: 18:00,            !- Field 113
    0.34,                    !- Field 114
    Until: 19:00,            !- Field 115
    0.25,                    !- Field 116
    Until: 20:00,            !- Field 117
    0.27,                    !- Field 118
    Until: 21:00,            !- Field 119
    0.21,                    !- Field 120
    Until: 22:00,            !- Field 121
    0.16,                    !- Field 122
    Until: 23:00,            !- Field 123
    0.1,                     !- Field 124
    Until: 24:00,            !- Field 125
    0.06;                    !- Field 126

Schedule:Compact,
    School HVAC,             !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 08:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 13:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    0.0;                     !- Field 18

Schedule:Compact,
    School Lighting,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.02,                    !- Field 4
    Until: 08:00,            !- Field 5
    0.3,                     !- Field 6
    Until: 09:00,            !- Field 7
    0.85,                    !- Field 8
    Until: 12:00,            !- Field 9
    0.95,                    !- Field 10
    Until: 15:00,            !- Field 11
    0.8,                     !- Field 12
    Until: 16:00,            !- Field 13
    0.7,                     !- Field 14
    Until: 18:00,            !- Field 15
    0.5,                     !- Field 16
    Until: 21:00,            !- Field 17
    0.35,                    !- Field 18
    Until: 22:00,            !- Field 19
    0.3,                     !- Field 20
    Until: 24:00,            !- Field 21
    0.02,                    !- Field 22
    For: Saturday WinterDesignDay,  !- Field 23
    Until: 07:00,            !- Field 24
    0.02,                    !- Field 25
    Until: 08:00,            !- Field 26
    0.05,                    !- Field 27
    Until: 13:00,            !- Field 28
    0.15,                    !- Field 29
    Until: 16:00,            !- Field 30
    0.05,                    !- Field 31
    Until: 24:00,            !- Field 32
    0.02,                    !- Field 33
    For: Sunday Holidays AllOtherDays,  !- Field 34
    Until: 08:00,            !- Field 35
    0.02,                    !- Field 36
    Until: 16:00,            !- Field 37
    0.05,                    !- Field 38
    Until: 24:00,            !- Field 39
    0.02;                    !- Field 40

Schedule:Compact,
    School Occupancy,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.05,                    !- Field 6
    Until: 09:00,            !- Field 7
    0.75,                    !- Field 8
    Until: 11:00,            !- Field 9
    0.9,                     !- Field 10
    Until: 15:00,            !- Field 11
    0.8,                     !- Field 12
    Until: 16:00,            !- Field 13
    0.45,                    !- Field 14
    Until: 17:00,            !- Field 15
    0.15,                    !- Field 16
    Until: 18:00,            !- Field 17
    0.05,                    !- Field 18
    Until: 19:00,            !- Field 19
    0.15,                    !- Field 20
    Until: 21:00,            !- Field 21
    0.2,                     !- Field 22
    Until: 22:00,            !- Field 23
    0.1,                     !- Field 24
    Until: 24:00,            !- Field 25
    0.0,                     !- Field 26
    For: Saturday WinterDesignDay,  !- Field 27
    Until: 08:00,            !- Field 28
    0.0,                     !- Field 29
    Until: 13:00,            !- Field 30
    0.1,                     !- Field 31
    Until: 24:00,            !- Field 32
    0.0,                     !- Field 33
    For: Sunday Holidays AllOtherDays,  !- Field 34
    Until: 24:00,            !- Field 35
    0.0;                     !- Field 36

Schedule:Compact,
    School SWH,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 08:00,            !- Field 5
    0.1,                     !- Field 6
    Until: 09:00,            !- Field 7
    0.34,                    !- Field 8
    Until: 10:00,            !- Field 9
    0.6,                     !- Field 10
    Until: 11:00,            !- Field 11
    0.63,                    !- Field 12
    Until: 12:00,            !- Field 13
    0.72,                    !- Field 14
    Until: 13:00,            !- Field 15
    0.79,                    !- Field 16
    Until: 14:00,            !- Field 17
    0.83,                    !- Field 18
    Until: 15:00,            !- Field 19
    0.61,                    !- Field 20
    Until: 16:00,            !- Field 21
    0.65,                    !- Field 22
    Until: 18:00,            !- Field 23
    0.1,                     !- Field 24
    Until: 19:00,            !- Field 25
    0.19,                    !- Field 26
    Until: 20:00,            !- Field 27
    0.25,                    !- Field 28
    Until: 22:00,            !- Field 29
    0.22,                    !- Field 30
    Until: 23:00,            !- Field 31
    0.12,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.09,                    !- Field 34
    For: Saturday WinterDesignDay,  !- Field 35
    Until: 09:00,            !- Field 36
    0.03,                    !- Field 37
    Until: 13:00,            !- Field 38
    0.05,                    !- Field 39
    Until: 24:00,            !- Field 40
    0.03,                    !- Field 41
    For: Sunday Holidays AllOtherDays,  !- Field 42
    Until: 08:00,            !- Field 43
    0.03,                    !- Field 44
    Until: 13:00,            !- Field 45
    0.05,                    !- Field 46
    Until: 24:00,            !- Field 47
    0.03;                    !- Field 48

Schedule:Compact,
    Warehouse HVAC,          !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 17:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 08:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 16:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    0.0;                     !- Field 18

Schedule:Compact,
    Warehouse Lighting,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.04,                    !- Field 4
    Until: 08:00,            !- Field 5
    0.4,                     !- Field 6
    Until: 09:00,            !- Field 7
    0.7,                     !- Field 8
    Until: 12:00,            !- Field 9
    0.9,                     !- Field 10
    Until: 13:00,            !- Field 11
    0.8,                     !- Field 12
    Until: 17:00,            !- Field 13
    0.9,                     !- Field 14
    Until: 18:00,            !- Field 15
    0.3,                     !- Field 16
    Until: 24:00,            !- Field 17
    0.04,                    !- Field 18
    For: Saturday WinterDesignDay,  !- Field 19
    Until: 08:00,            !- Field 20
    0.04,                    !- Field 21
    Until: 09:00,            !- Field 22
    0.08,                    !- Field 23
    Until: 12:00,            !- Field 24
    0.24,                    !- Field 25
    Until: 24:00,            !- Field 26
    0.04,                    !- Field 27
    For: Sunday Holidays AllOtherDays,  !- Field 28
    Until: 24:00,            !- Field 29
    0.04;                    !- Field 30

Schedule:Compact,
    Warehouse Occupancy,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.15,                    !- Field 6
    Until: 09:00,            !- Field 7
    0.7,                     !- Field 8
    Until: 12:00,            !- Field 9
    0.9,                     !- Field 10
    Until: 13:00,            !- Field 11
    0.5,                     !- Field 12
    Until: 16:00,            !- Field 13
    0.85,                    !- Field 14
    Until: 17:00,            !- Field 15
    0.2,                     !- Field 16
    Until: 24:00,            !- Field 17
    0.0,                     !- Field 18
    For: Saturday WinterDesignDay,  !- Field 19
    Until: 08:00,            !- Field 20
    0.0,                     !- Field 21
    Until: 12:00,            !- Field 22
    0.2,                     !- Field 23
    Until: 16:00,            !- Field 24
    0.1,                     !- Field 25
    Until: 24:00,            !- Field 26
    0.0,                     !- Field 27
    For: Sunday Holidays AllOtherDays,  !- Field 28
    Until: 24:00,            !- Field 29
    0.0;                     !- Field 30

Schedule:Compact,
    Warehouse SWH,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 04:00,            !- Field 3
    0.02,                    !- Field 4
    Until: 05:00,            !- Field 5
    0.05,                    !- Field 6
    Until: 07:00,            !- Field 7
    0.07,                    !- Field 8
    Until: 08:00,            !- Field 9
    0.1,                     !- Field 10
    Until: 09:00,            !- Field 11
    0.3,                     !- Field 12
    Until: 11:00,            !- Field 13
    0.36,                    !- Field 14
    Until: 12:00,            !- Field 15
    0.46,                    !- Field 16
    Until: 13:00,            !- Field 17
    0.57,                    !- Field 18
    Until: 14:00,            !- Field 19
    0.43,                    !- Field 20
    Until: 15:00,            !- Field 21
    0.38,                    !- Field 22
    Until: 16:00,            !- Field 23
    0.4,                     !- Field 24
    Until: 17:00,            !- Field 25
    0.3,                     !- Field 26
    Until: 18:00,            !- Field 27
    0.18,                    !- Field 28
    Until: 24:00,            !- Field 29
    0.03,                    !- Field 30
    For: Saturday WinterDesignDay,  !- Field 31
    Until: 08:00,            !- Field 32
    0.02,                    !- Field 33
    Until: 09:00,            !- Field 34
    0.06,                    !- Field 35
    Until: 11:00,            !- Field 36
    0.12,                    !- Field 37
    Until: 12:00,            !- Field 38
    0.17,                    !- Field 39
    Until: 14:00,            !- Field 40
    0.04,                    !- Field 41
    Until: 24:00,            !- Field 42
    0.02,                    !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 12:00,            !- Field 45
    0.02,                    !- Field 46
    Until: 14:00,            !- Field 47
    0.04,                    !- Field 48
    Until: 24:00,            !- Field 49
    0.02;                    !- Field 50

Schedule:Compact,
    Schedule Activity 70 watt,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    70;                      !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    FLground_EnEV2002_SML_top_0.0599999986588955,  !- Name
    MediumRough,             !- Roughness
    0.0599999986588955,      !- Thickness {m}
    0.0549999997019768,      !- Conductivity {W/m-K}
    100,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    FLground_EnEV2002_SML_midtop_0.0399999991059303,  !- Name
    MediumRough,             !- Roughness
    0.0399999991059303,      !- Thickness {m}
    2.29999995231628,        !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    FLground_EnEV2002_SML_midbot_0.25,  !- Name
    MediumRough,             !- Roughness
    0.25,                    !- Thickness {m}
    0.0399999991059303,      !- Conductivity {W/m-K}
    120,                     !- Density {kg/m3}
    1029.99997138977,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    FLground_EnEV2002_SML_bot_0.0399999991059303,  !- Name
    MediumRough,             !- Roughness
    0.0399999991059303,      !- Thickness {m}
    1.39999997615814,        !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    FL1stFloor_EnEV2002_M_bot_0.0149999996647239,  !- Name
    MediumRough,             !- Roughness
    0.0149999996647239,      !- Thickness {m}
    0.509999990463257,       !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    FL1stFloor_EnEV2002_M_midbot_0.159999996423721,  !- Name
    MediumRough,             !- Roughness
    0.159999996423721,       !- Thickness {m}
    2.29999995231628,        !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    FL1stFloor_EnEV2002_M_midtop_0.0399999991059303,  !- Name
    MediumRough,             !- Roughness
    0.0399999991059303,      !- Thickness {m}
    0.0450000017881393,      !- Conductivity {W/m-K}
    120,                     !- Density {kg/m3}
    1029.99997138977,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    FL1stFloor_EnEV2002_M_top_0.0599999986588955,  !- Name
    MediumRough,             !- Roughness
    0.0599999986588955,      !- Thickness {m}
    1.39999997615814,        !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    OW_EnEV2002_M_out_0.0500000007450581,  !- Name
    MediumRough,             !- Roughness
    0.0500000007450581,      !- Thickness {m}
    1,                       !- Conductivity {W/m-K}
    1800,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    OW_EnEV2002_M_midout_0.0399999991059303,  !- Name
    MediumRough,             !- Roughness
    0.0399999991059303,      !- Thickness {m}
    0.0399999991059303,      !- Conductivity {W/m-K}
    120,                     !- Density {kg/m3}
    1029.99997138977,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    OW_EnEV2002_M_midin_0.174999997019768,  !- Name
    MediumRough,             !- Roughness
    0.174999997019768,       !- Thickness {m}
    0.159999996423721,       !- Conductivity {W/m-K}
    500,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    OW_EnEV2002_M_in_0.0149999996647239,  !- Name
    MediumRough,             !- Roughness
    0.0149999996647239,      !- Thickness {m}
    0.509999990463257,       !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    IWsimple_IWload_EnEV2002_M_in_0.0149999996647239,  !- Name
    MediumRough,             !- Roughness
    0.0149999996647239,      !- Thickness {m}
    0.509999990463257,       !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    IWsimple_IWload_EnEV2002_M_mid_0.115000002086163,  !- Name
    MediumRough,             !- Roughness
    0.115000002086163,       !- Thickness {m}
    0.310000002384186,       !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Door0_2015Typical_0.05,  !- Name
    MediumRough,             !- Roughness
    0.05,                    !- Thickness {m}
    0.08,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    1500,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    IWsimple_IWload_EnEV2002_M_mid_0.174999997019768,  !- Name
    MediumRough,             !- Roughness
    0.174999997019768,       !- Thickness {m}
    0.310000002384186,       !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    FLattic_EnEV2002_M_bot_0.0149999996647239,  !- Name
    MediumRough,             !- Roughness
    0.0149999996647239,      !- Thickness {m}
    0.509999990463257,       !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    FLattic_EnEV2002_M_midbot_0.0125000001862645,  !- Name
    MediumRough,             !- Roughness
    0.0125000001862645,      !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    FLattic_EnEV2002_M_midtop_0.159999996423721,  !- Name
    MediumRough,             !- Roughness
    0.159999996423721,       !- Thickness {m}
    0.0579999983310699,      !- Conductivity {W/m-K}
    160,                     !- Density {kg/m3}
    1358.00004005432,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    FLattic_EnEV2002_M_top_0.0199999995529652,  !- Name
    MediumRough,             !- Roughness
    0.0199999995529652,      !- Thickness {m}
    0.100000001490116,       !- Conductivity {W/m-K}
    300,                     !- Density {kg/m3}
    1700.0000476837201,      !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    concrete_CEM_II_BS325R_wz05_0.15,  !- Name
    MediumRough,             !- Roughness
    0.15,                    !- Thickness {m}
    2.1,                     !- Conductivity {W/m-K}
    2420,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    foam_glass_board_130_0.12,  !- Name
    MediumRough,             !- Roughness
    0.12,                    !- Thickness {m}
    0.065,                   !- Conductivity {W/m-K}
    130,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    gravel_single_granular_0.03,  !- Name
    MediumRough,             !- Roughness
    0.03,                    !- Thickness {m}
    0.814,                   !- Conductivity {W/m-K}
    1500,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    ROattic_EnEV2002_M_0.180000007152557,  !- Name
    MediumRough,             !- Roughness
    0.180000007152557,       !- Thickness {m}
    0.0540000014007092,      !- Conductivity {W/m-K}
    181,                     !- Density {kg/m3}
    1320.0000524520901,      !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    DefaultMaterial,         !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    WM_Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach_0.024,  !- Name
    1.2475377544320418,      !- U-Factor {W/m2-K}
    0.65;                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    DefaultGlazing,          !- Name
    2.7,                     !- U-Factor {W/m2-K}
    0.763,                   !- Solar Heat Gain Coefficient
    0.8;                     !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    BPS-GroundFloor_4_0.0599999986588955_0.0399999991059303_0.25_0.0399999991059303,  !- Name
    FLground_EnEV2002_SML_bot_0.0399999991059303,  !- Outside Layer
    FLground_EnEV2002_SML_midbot_0.25,  !- Layer 2
    FLground_EnEV2002_SML_midtop_0.0399999991059303,  !- Layer 3
    FLground_EnEV2002_SML_top_0.0599999986588955;  !- Layer 4

Construction,
    BPS-Floor_4_0.0149999996647239_0.159999996423721_0.0399999991059303_0.0599999986588955,  !- Name
    FL1stFloor_EnEV2002_M_top_0.0599999986588955,  !- Outside Layer
    FL1stFloor_EnEV2002_M_midtop_0.0399999991059303,  !- Layer 2
    FL1stFloor_EnEV2002_M_midbot_0.159999996423721,  !- Layer 3
    FL1stFloor_EnEV2002_M_bot_0.0149999996647239;  !- Layer 4

Construction,
    BPS-OuterWall_4_0.0500000007450581_0.0399999991059303_0.174999997019768_0.0149999996647239,  !- Name
    OW_EnEV2002_M_in_0.0149999996647239,  !- Outside Layer
    OW_EnEV2002_M_midin_0.174999997019768,  !- Layer 2
    OW_EnEV2002_M_midout_0.0399999991059303,  !- Layer 3
    OW_EnEV2002_M_out_0.0500000007450581;  !- Layer 4

Construction,
    Window_WM_Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach_0.024,  !- Name
    WM_Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach_0.024;  !- Outside Layer

Construction,
    BPS-InnerWall_3_0.0149999996647239_0.115000002086163_0.0149999996647239,  !- Name
    IWsimple_IWload_EnEV2002_M_in_0.0149999996647239,  !- Outside Layer
    IWsimple_IWload_EnEV2002_M_mid_0.115000002086163,  !- Layer 2
    IWsimple_IWload_EnEV2002_M_in_0.0149999996647239;  !- Layer 3

Construction,
    BPS-InnerDoor_1_0.05,    !- Name
    Door0_2015Typical_0.05;  !- Outside Layer

Construction,
    BPS-InnerWall_3_0.0149999996647239_0.174999997019768_0.0149999996647239,  !- Name
    IWsimple_IWload_EnEV2002_M_in_0.0149999996647239,  !- Outside Layer
    IWsimple_IWload_EnEV2002_M_mid_0.174999997019768,  !- Layer 2
    IWsimple_IWload_EnEV2002_M_in_0.0149999996647239;  !- Layer 3

Construction,
    BPS-OuterDoor_1_0.05,    !- Name
    Door0_2015Typical_0.05;  !- Outside Layer

Construction,
    BPS-Floor_4_0.0149999996647239_0.0125000001862645_0.159999996423721_0.0199999995529652,  !- Name
    FLattic_EnEV2002_M_top_0.0199999995529652,  !- Outside Layer
    FLattic_EnEV2002_M_midtop_0.159999996423721,  !- Layer 2
    FLattic_EnEV2002_M_midbot_0.0125000001862645,  !- Layer 3
    FLattic_EnEV2002_M_bot_0.0149999996647239;  !- Layer 4

Construction,
    BPS-OuterWall_4_0.0149999996647239_0.174999997019768_0.0399999991059303_0.0500000007450581,  !- Name
    OW_EnEV2002_M_out_0.0500000007450581,  !- Outside Layer
    OW_EnEV2002_M_midout_0.0399999991059303,  !- Layer 2
    OW_EnEV2002_M_midin_0.174999997019768,  !- Layer 3
    OW_EnEV2002_M_in_0.0149999996647239;  !- Layer 4

Construction,
    BPS-Roof_3_0.15_0.12_0.03,  !- Name
    gravel_single_granular_0.03,  !- Outside Layer
    foam_glass_board_130_0.12,  !- Layer 2
    concrete_CEM_II_BS325R_wz05_0.15;  !- Layer 3

Construction,
    BPS-Roof_1_0.180000007152557,  !- Name
    ROattic_EnEV2002_M_0.180000007152557;  !- Outside Layer

Construction,
    Project Wall,            !- Name
    DefaultMaterial;         !- Outside Layer

Construction,
    Project Partition,       !- Name
    DefaultMaterial;         !- Outside Layer

Construction,
    Project Floor,           !- Name
    DefaultMaterial;         !- Outside Layer

Construction,
    Project Flat Roof,       !- Name
    DefaultMaterial;         !- Outside Layer

Construction,
    Project Ceiling,         !- Name
    DefaultMaterial;         !- Outside Layer

Construction,
    Project Door,            !- Name
    DefaultMaterial;         !- Outside Layer

Construction,
    Project External Window, !- Name
    DefaultGlazing;          !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION:AIRBOUNDARY ===========

Construction:AirBoundary,
    Air Wall,                !- Name
    SimpleMixing,            !- Air Exchange Method
    0.5,                     !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    8VvlyRmVH0C1HUd3CNvpWg,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    33.6336014888741,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    BGVPLnC4OUeqffvCvT6TTQ,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    33.63362412720206,       !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    E4XJpmy03kW3qfdfjVrPLA,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    33.63359905891071,       !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    IfKJfrdT40ehbMFAOP2OHQ,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    199.99009594462595,      !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    JIlBdoXH9kyILsDvu4wx8A,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    59.97998511605625,       !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Jo5bB3uKtUesyY40h7buXA,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    33.63362412720313,       !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    TKJwNLssk0WyOEqTNi9V3g,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    59.979956550043006,      !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    VxcvwqdxJ0CrsbXjgBdn2A,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    39.90168619860972,       !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    amiO3KhG402UMEU7Fs9xaA,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    39.9016910585309,        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ewAwLYZUK0GDV9RQVVrdsw,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    48.666794854189206,      !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    uFb0fbIbnUCa0AXLT56UfA,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    48.66683259375543,       !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    All_Zones,               !- Name
    8VvlyRmVH0C1HUd3CNvpWg,  !- Zone 1 Name
    BGVPLnC4OUeqffvCvT6TTQ,  !- Zone 2 Name
    E4XJpmy03kW3qfdfjVrPLA,  !- Zone 3 Name
    IfKJfrdT40ehbMFAOP2OHQ,  !- Zone 4 Name
    JIlBdoXH9kyILsDvu4wx8A,  !- Zone 5 Name
    Jo5bB3uKtUesyY40h7buXA,  !- Zone 6 Name
    TKJwNLssk0WyOEqTNi9V3g,  !- Zone 7 Name
    VxcvwqdxJ0CrsbXjgBdn2A,  !- Zone 8 Name
    amiO3KhG402UMEU7Fs9xaA,  !- Zone 9 Name
    ewAwLYZUK0GDV9RQVVrdsw,  !- Zone 10 Name
    uFb0fbIbnUCa0AXLT56UfA;  !- Zone 11 Name

ZoneList,
    GroundFloor,             !- Name
    8VvlyRmVH0C1HUd3CNvpWg,  !- Zone 1 Name
    Jo5bB3uKtUesyY40h7buXA,  !- Zone 2 Name
    TKJwNLssk0WyOEqTNi9V3g,  !- Zone 3 Name
    VxcvwqdxJ0CrsbXjgBdn2A,  !- Zone 4 Name
    ewAwLYZUK0GDV9RQVVrdsw;  !- Zone 5 Name

ZoneList,
    attic,                   !- Name
    IfKJfrdT40ehbMFAOP2OHQ;  !- Zone 1 Name

ZoneList,
    1stFloor,                !- Name
    BGVPLnC4OUeqffvCvT6TTQ,  !- Zone 1 Name
    E4XJpmy03kW3qfdfjVrPLA,  !- Zone 2 Name
    JIlBdoXH9kyILsDvu4wx8A,  !- Zone 3 Name
    amiO3KhG402UMEU7Fs9xaA,  !- Zone 4 Name
    uFb0fbIbnUCa0AXLT56UfA;  !- Zone 5 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEGROUP ===========

ZoneGroup,
    GroundFloor,             !- Name
    GroundFloor,             !- Zone List Name
    1;                       !- Zone List Multiplier

ZoneGroup,
    attic,                   !- Name
    attic,                   !- Zone List Name
    1;                       !- Zone List Multiplier

ZoneGroup,
    1stFloor,                !- Name
    1stFloor,                !- Zone List Name
    1;                       !- Zone List Multiplier


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    36sqYuGcn0ux0DSg3GINwE,  !- Name
    Floor,                   !- Surface Type
    BPS-GroundFloor_4_0.0599999986588955_0.0399999991059303_0.25_0.0399999991059303,  !- Construction Name
    8VvlyRmVH0C1HUd3CNvpWg,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,                   !- Vertex 1 X-coordinate {m}
    3.58,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    8.325,                   !- Vertex 2 X-coordinate {m}
    0.28,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.405,                   !- Vertex 3 X-coordinate {m}
    0.28,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.405,                   !- Vertex 4 X-coordinate {m}
    3.58,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    0WVBIR9ef3DxeehDEWYowe,  !- Name
    Ceiling,                 !- Surface Type
    BPS-Floor_4_0.0149999996647239_0.159999996423721_0.0399999991059303_0.0599999986588955,  !- Construction Name
    8VvlyRmVH0C1HUd3CNvpWg,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    0r66SF9ML7TBufkSEIcCc0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,                   !- Vertex 1 X-coordinate {m}
    0.28,                    !- Vertex 1 Y-coordinate {m}
    2.6,                     !- Vertex 1 Z-coordinate {m}
    8.325,                   !- Vertex 2 X-coordinate {m}
    3.58,                    !- Vertex 2 Y-coordinate {m}
    2.6,                     !- Vertex 2 Z-coordinate {m}
    4.405,                   !- Vertex 3 X-coordinate {m}
    3.58,                    !- Vertex 3 Y-coordinate {m}
    2.6,                     !- Vertex 3 Z-coordinate {m}
    4.405,                   !- Vertex 4 X-coordinate {m}
    0.28,                    !- Vertex 4 Y-coordinate {m}
    2.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3Pd10x$H1DD8DlRrqzeTXp,  !- Name
    Wall,                    !- Surface Type
    BPS-OuterWall_4_0.0500000007450581_0.0399999991059303_0.174999997019768_0.0149999996647239,  !- Construction Name
    8VvlyRmVH0C1HUd3CNvpWg,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,                   !- Vertex 1 X-coordinate {m}
    0.28,                    !- Vertex 1 Y-coordinate {m}
    2.6,                     !- Vertex 1 Z-coordinate {m}
    8.325,                   !- Vertex 2 X-coordinate {m}
    0.28,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.325,                   !- Vertex 3 X-coordinate {m}
    3.58,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.325,                   !- Vertex 4 X-coordinate {m}
    3.58,                    !- Vertex 4 Y-coordinate {m}
    2.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3aJ33XtHX9ffO5LCPh3sX4,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.0149999996647239_0.115000002086163_0.0149999996647239,  !- Construction Name
    8VvlyRmVH0C1HUd3CNvpWg,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    3sfvZd2pj7Twi$9yZDBXvi,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,                   !- Vertex 1 X-coordinate {m}
    3.58,                    !- Vertex 1 Y-coordinate {m}
    2.6,                     !- Vertex 1 Z-coordinate {m}
    8.325,                   !- Vertex 2 X-coordinate {m}
    3.58,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.405,                   !- Vertex 3 X-coordinate {m}
    3.58,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.405,                   !- Vertex 4 X-coordinate {m}
    3.58,                    !- Vertex 4 Y-coordinate {m}
    2.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2Qn8jmLA9F2gLRScv2IoC1,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.0149999996647239_0.174999997019768_0.0149999996647239,  !- Construction Name
    8VvlyRmVH0C1HUd3CNvpWg,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1EcsArQhjBYB6InnGD4fq7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.405,                   !- Vertex 1 X-coordinate {m}
    3.58,                    !- Vertex 1 Y-coordinate {m}
    2.6,                     !- Vertex 1 Z-coordinate {m}
    4.405,                   !- Vertex 2 X-coordinate {m}
    3.58,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.405,                   !- Vertex 3 X-coordinate {m}
    0.28,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.405,                   !- Vertex 4 X-coordinate {m}
    0.28,                    !- Vertex 4 Y-coordinate {m}
    2.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ze26MqU564uLrWziqfSTf,  !- Name
    Wall,                    !- Surface Type
    BPS-OuterWall_4_0.0500000007450581_0.0399999991059303_0.174999997019768_0.0149999996647239,  !- Construction Name
    8VvlyRmVH0C1HUd3CNvpWg,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.405,                   !- Vertex 1 X-coordinate {m}
    0.28,                    !- Vertex 1 Y-coordinate {m}
    2.6,                     !- Vertex 1 Z-coordinate {m}
    4.405,                   !- Vertex 2 X-coordinate {m}
    0.28,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.325,                   !- Vertex 3 X-coordinate {m}
    0.28,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.325,                   !- Vertex 4 X-coordinate {m}
    0.28,                    !- Vertex 4 Y-coordinate {m}
    2.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    24oZ1lp11CkB0vWm31Xi6Y,  !- Name
    Floor,                   !- Surface Type
    BPS-Floor_4_0.0149999996647239_0.159999996423721_0.0399999991059303_0.0599999986588955,  !- Construction Name
    BGVPLnC4OUeqffvCvT6TTQ,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1UjGuYddP8s8VffDb_tuw$,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,                   !- Vertex 1 X-coordinate {m}
    11.085,                  !- Vertex 1 Y-coordinate {m}
    2.875,                   !- Vertex 1 Z-coordinate {m}
    8.325,                   !- Vertex 2 X-coordinate {m}
    7.785,                   !- Vertex 2 Y-coordinate {m}
    2.875,                   !- Vertex 2 Z-coordinate {m}
    4.405,                   !- Vertex 3 X-coordinate {m}
    7.785,                   !- Vertex 3 Y-coordinate {m}
    2.875,                   !- Vertex 3 Z-coordinate {m}
    4.405,                   !- Vertex 4 X-coordinate {m}
    11.085,                  !- Vertex 4 Y-coordinate {m}
    2.875;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    32RNQZOr55ixX7FqTuOSFU,  !- Name
    Wall,                    !- Surface Type
    BPS-OuterWall_4_0.0500000007450581_0.0399999991059303_0.174999997019768_0.0149999996647239,  !- Construction Name
    BGVPLnC4OUeqffvCvT6TTQ,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,                   !- Vertex 1 X-coordinate {m}
    11.085,                  !- Vertex 1 Y-coordinate {m}
    5.475,                   !- Vertex 1 Z-coordinate {m}
    8.325,                   !- Vertex 2 X-coordinate {m}
    11.085,                  !- Vertex 2 Y-coordinate {m}
    2.875,                   !- Vertex 2 Z-coordinate {m}
    4.405,                   !- Vertex 3 X-coordinate {m}
    11.085,                  !- Vertex 3 Y-coordinate {m}
    2.875,                   !- Vertex 3 Z-coordinate {m}
    4.405,                   !- Vertex 4 X-coordinate {m}
    11.085,                  !- Vertex 4 Y-coordinate {m}
    5.475;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    17qiAoCH9FkxHbKZof8EgL,  !- Name
    Wall,                    !- Surface Type
    BPS-OuterWall_4_0.0500000007450581_0.0399999991059303_0.174999997019768_0.0149999996647239,  !- Construction Name
    BGVPLnC4OUeqffvCvT6TTQ,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,                   !- Vertex 1 X-coordinate {m}
    7.785,                   !- Vertex 1 Y-coordinate {m}
    5.475,                   !- Vertex 1 Z-coordinate {m}
    8.325,                   !- Vertex 2 X-coordinate {m}
    7.785,                   !- Vertex 2 Y-coordinate {m}
    2.875,                   !- Vertex 2 Z-coordinate {m}
    8.325,                   !- Vertex 3 X-coordinate {m}
    11.085,                  !- Vertex 3 Y-coordinate {m}
    2.875,                   !- Vertex 3 Z-coordinate {m}
    8.325,                   !- Vertex 4 X-coordinate {m}
    11.085,                  !- Vertex 4 Y-coordinate {m}
    5.475;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3MgVh8WEf6Ug_1Tz617dV1,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.0149999996647239_0.115000002086163_0.0149999996647239,  !- Construction Name
    BGVPLnC4OUeqffvCvT6TTQ,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1SmJIV5_nEtB8jTD9MNC0p,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.405,                   !- Vertex 1 X-coordinate {m}
    7.785,                   !- Vertex 1 Y-coordinate {m}
    5.475,                   !- Vertex 1 Z-coordinate {m}
    4.405,                   !- Vertex 2 X-coordinate {m}
    7.785,                   !- Vertex 2 Y-coordinate {m}
    2.875,                   !- Vertex 2 Z-coordinate {m}
    8.325,                   !- Vertex 3 X-coordinate {m}
    7.785,                   !- Vertex 3 Y-coordinate {m}
    2.875,                   !- Vertex 3 Z-coordinate {m}
    8.325,                   !- Vertex 4 X-coordinate {m}
    7.785,                   !- Vertex 4 Y-coordinate {m}
    5.475;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2lt$6JiRj8sOoQyYpciN60,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.0149999996647239_0.174999997019768_0.0149999996647239,  !- Construction Name
    BGVPLnC4OUeqffvCvT6TTQ,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    13yBvK24H4cOvD9vMsh$5i,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.405,                   !- Vertex 1 X-coordinate {m}
    11.085,                  !- Vertex 1 Y-coordinate {m}
    5.475,                   !- Vertex 1 Z-coordinate {m}
    4.405,                   !- Vertex 2 X-coordinate {m}
    11.085,                  !- Vertex 2 Y-coordinate {m}
    2.875,                   !- Vertex 2 Z-coordinate {m}
    4.405,                   !- Vertex 3 X-coordinate {m}
    7.785,                   !- Vertex 3 Y-coordinate {m}
    2.875,                   !- Vertex 3 Z-coordinate {m}
    4.405,                   !- Vertex 4 X-coordinate {m}
    7.785,                   !- Vertex 4 Y-coordinate {m}
    5.475;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Emw3Vznb1keGM7vzzIWqKw,  !- Name
    Ceiling,                 !- Surface Type
    BPS-Floor_4_0.0149999996647239_0.0125000001862645_0.159999996423721_0.0199999995529652,  !- Construction Name
    BGVPLnC4OUeqffvCvT6TTQ,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    3wxUKM0NL93eLMxuu6E3OC,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,                   !- Vertex 1 X-coordinate {m}
    7.785,                   !- Vertex 1 Y-coordinate {m}
    5.475,                   !- Vertex 1 Z-coordinate {m}
    8.325,                   !- Vertex 2 X-coordinate {m}
    11.085,                  !- Vertex 2 Y-coordinate {m}
    5.475,                   !- Vertex 2 Z-coordinate {m}
    4.405,                   !- Vertex 3 X-coordinate {m}
    11.085,                  !- Vertex 3 Y-coordinate {m}
    5.475,                   !- Vertex 3 Z-coordinate {m}
    4.405,                   !- Vertex 4 X-coordinate {m}
    7.785,                   !- Vertex 4 Y-coordinate {m}
    5.475;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    0r66SF9ML7TBufkSEIcCc0,  !- Name
    Floor,                   !- Surface Type
    BPS-Floor_4_0.0149999996647239_0.159999996423721_0.0399999991059303_0.0599999986588955,  !- Construction Name
    E4XJpmy03kW3qfdfjVrPLA,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    0WVBIR9ef3DxeehDEWYowe,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,                   !- Vertex 1 X-coordinate {m}
    3.58,                    !- Vertex 1 Y-coordinate {m}
    2.875,                   !- Vertex 1 Z-coordinate {m}
    8.325,                   !- Vertex 2 X-coordinate {m}
    0.28,                    !- Vertex 2 Y-coordinate {m}
    2.875,                   !- Vertex 2 Z-coordinate {m}
    4.405,                   !- Vertex 3 X-coordinate {m}
    0.28,                    !- Vertex 3 Y-coordinate {m}
    2.875,                   !- Vertex 3 Z-coordinate {m}
    4.405,                   !- Vertex 4 X-coordinate {m}
    3.58,                    !- Vertex 4 Y-coordinate {m}
    2.875;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2W4aa10bj1VvxY3AXX9_Lc,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.0149999996647239_0.174999997019768_0.0149999996647239,  !- Construction Name
    E4XJpmy03kW3qfdfjVrPLA,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1O7UYlrLD7i8OD7yY0r19v,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.405,                   !- Vertex 1 X-coordinate {m}
    3.58,                    !- Vertex 1 Y-coordinate {m}
    5.475,                   !- Vertex 1 Z-coordinate {m}
    4.405,                   !- Vertex 2 X-coordinate {m}
    3.58,                    !- Vertex 2 Y-coordinate {m}
    2.875,                   !- Vertex 2 Z-coordinate {m}
    4.405,                   !- Vertex 3 X-coordinate {m}
    0.28,                    !- Vertex 3 Y-coordinate {m}
    2.875,                   !- Vertex 3 Z-coordinate {m}
    4.405,                   !- Vertex 4 X-coordinate {m}
    0.28,                    !- Vertex 4 Y-coordinate {m}
    5.475;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    16Mt9vyuX6JAP$WQMiyH9W,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.0149999996647239_0.115000002086163_0.0149999996647239,  !- Construction Name
    E4XJpmy03kW3qfdfjVrPLA,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    0fCjgOHnz1GQDz0NzN_Ugo,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,                   !- Vertex 1 X-coordinate {m}
    3.58,                    !- Vertex 1 Y-coordinate {m}
    5.475,                   !- Vertex 1 Z-coordinate {m}
    8.325,                   !- Vertex 2 X-coordinate {m}
    3.58,                    !- Vertex 2 Y-coordinate {m}
    2.875,                   !- Vertex 2 Z-coordinate {m}
    4.405,                   !- Vertex 3 X-coordinate {m}
    3.58,                    !- Vertex 3 Y-coordinate {m}
    2.875,                   !- Vertex 3 Z-coordinate {m}
    4.405,                   !- Vertex 4 X-coordinate {m}
    3.58,                    !- Vertex 4 Y-coordinate {m}
    5.475;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    19_8KRnCL2FOzSIJ7sIkuf,  !- Name
    Wall,                    !- Surface Type
    BPS-OuterWall_4_0.0500000007450581_0.0399999991059303_0.174999997019768_0.0149999996647239,  !- Construction Name
    E4XJpmy03kW3qfdfjVrPLA,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,                   !- Vertex 1 X-coordinate {m}
    0.28,                    !- Vertex 1 Y-coordinate {m}
    5.475,                   !- Vertex 1 Z-coordinate {m}
    8.325,                   !- Vertex 2 X-coordinate {m}
    0.28,                    !- Vertex 2 Y-coordinate {m}
    2.875,                   !- Vertex 2 Z-coordinate {m}
    8.325,                   !- Vertex 3 X-coordinate {m}
    3.58,                    !- Vertex 3 Y-coordinate {m}
    2.875,                   !- Vertex 3 Z-coordinate {m}
    8.325,                   !- Vertex 4 X-coordinate {m}
    3.58,                    !- Vertex 4 Y-coordinate {m}
    5.475;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    26iwqPqAL5qB_gBb$TzpFa,  !- Name
    Wall,                    !- Surface Type
    BPS-OuterWall_4_0.0500000007450581_0.0399999991059303_0.174999997019768_0.0149999996647239,  !- Construction Name
    E4XJpmy03kW3qfdfjVrPLA,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.405,                   !- Vertex 1 X-coordinate {m}
    0.28,                    !- Vertex 1 Y-coordinate {m}
    5.475,                   !- Vertex 1 Z-coordinate {m}
    4.405,                   !- Vertex 2 X-coordinate {m}
    0.28,                    !- Vertex 2 Y-coordinate {m}
    2.875,                   !- Vertex 2 Z-coordinate {m}
    8.325,                   !- Vertex 3 X-coordinate {m}
    0.28,                    !- Vertex 3 Y-coordinate {m}
    2.875,                   !- Vertex 3 Z-coordinate {m}
    8.325,                   !- Vertex 4 X-coordinate {m}
    0.28,                    !- Vertex 4 Y-coordinate {m}
    5.475;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    YqyY556OyEOZmC50RCSVpQ,  !- Name
    Ceiling,                 !- Surface Type
    BPS-Floor_4_0.0149999996647239_0.0125000001862645_0.159999996423721_0.0199999995529652,  !- Construction Name
    E4XJpmy03kW3qfdfjVrPLA,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    0zzl03JXfF_hp0sOBcrz6E,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,                   !- Vertex 1 X-coordinate {m}
    0.28,                    !- Vertex 1 Y-coordinate {m}
    5.475,                   !- Vertex 1 Z-coordinate {m}
    8.325,                   !- Vertex 2 X-coordinate {m}
    3.58,                    !- Vertex 2 Y-coordinate {m}
    5.475,                   !- Vertex 2 Z-coordinate {m}
    4.405,                   !- Vertex 3 X-coordinate {m}
    3.58,                    !- Vertex 3 Y-coordinate {m}
    5.475,                   !- Vertex 3 Z-coordinate {m}
    4.405,                   !- Vertex 4 X-coordinate {m}
    0.28,                    !- Vertex 4 Y-coordinate {m}
    5.475;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ManKvuD95MOLQkaPDAosb,  !- Name
    Wall,                    !- Surface Type
    BPS-OuterWall_4_0.0500000007450581_0.0399999991059303_0.174999997019768_0.0149999996647239,  !- Construction Name
    IfKJfrdT40ehbMFAOP2OHQ,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.252,                   !- Vertex 1 X-coordinate {m}
    0.28,                    !- Vertex 1 Y-coordinate {m}
    9.935,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0.28,                    !- Vertex 2 Y-coordinate {m}
    5.682,                   !- Vertex 2 Z-coordinate {m}
    8.605,                   !- Vertex 3 X-coordinate {m}
    0.28,                    !- Vertex 3 Y-coordinate {m}
    5.683,                   !- Vertex 3 Z-coordinate {m}
    4.353,                   !- Vertex 4 X-coordinate {m}
    0.28,                    !- Vertex 4 Y-coordinate {m}
    9.935;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3PiRCvTMDFKfmVWphhRYzZ,  !- Name
    Wall,                    !- Surface Type
    BPS-OuterWall_4_0.0149999996647239_0.174999997019768_0.0399999991059303_0.0500000007450581,  !- Construction Name
    IfKJfrdT40ehbMFAOP2OHQ,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.353,                   !- Vertex 1 X-coordinate {m}
    11.085,                  !- Vertex 1 Y-coordinate {m}
    9.935,                   !- Vertex 1 Z-coordinate {m}
    8.605,                   !- Vertex 2 X-coordinate {m}
    11.085,                  !- Vertex 2 Y-coordinate {m}
    5.683,                   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    11.085,                  !- Vertex 3 Y-coordinate {m}
    5.682,                   !- Vertex 3 Z-coordinate {m}
    4.252,                   !- Vertex 4 X-coordinate {m}
    11.085,                  !- Vertex 4 Y-coordinate {m}
    9.935;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1Vxn_8iwH0KROQWIXnsdbx,  !- Name
    Roof,                    !- Surface Type
    BPS-Roof_3_0.15_0.12_0.03,  !- Construction Name
    IfKJfrdT40ehbMFAOP2OHQ,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.353,                   !- Vertex 1 X-coordinate {m}
    0.28,                    !- Vertex 1 Y-coordinate {m}
    9.935,                   !- Vertex 1 Z-coordinate {m}
    4.353,                   !- Vertex 2 X-coordinate {m}
    11.085,                  !- Vertex 2 Y-coordinate {m}
    9.935,                   !- Vertex 2 Z-coordinate {m}
    4.252,                   !- Vertex 3 X-coordinate {m}
    11.085,                  !- Vertex 3 Y-coordinate {m}
    9.935,                   !- Vertex 3 Z-coordinate {m}
    4.252,                   !- Vertex 4 X-coordinate {m}
    0.28,                    !- Vertex 4 Y-coordinate {m}
    9.935;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2dTAU1f75AUwljRxNpWKse,  !- Name
    Roof,                    !- Surface Type
    BPS-Roof_1_0.180000007152557,  !- Construction Name
    IfKJfrdT40ehbMFAOP2OHQ,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.252,                   !- Vertex 1 X-coordinate {m}
    11.085,                  !- Vertex 1 Y-coordinate {m}
    9.935,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    11.085,                  !- Vertex 2 Y-coordinate {m}
    5.683,                   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.28,                    !- Vertex 3 Y-coordinate {m}
    5.683,                   !- Vertex 3 Z-coordinate {m}
    4.252,                   !- Vertex 4 X-coordinate {m}
    0.28,                    !- Vertex 4 Y-coordinate {m}
    9.935;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3GAUyX46nEqfQx0lL$sT2l,  !- Name
    Roof,                    !- Surface Type
    BPS-Roof_1_0.180000007152557,  !- Construction Name
    IfKJfrdT40ehbMFAOP2OHQ,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.353,                   !- Vertex 1 X-coordinate {m}
    0.28,                    !- Vertex 1 Y-coordinate {m}
    9.935,                   !- Vertex 1 Z-coordinate {m}
    8.605,                   !- Vertex 2 X-coordinate {m}
    0.28,                    !- Vertex 2 Y-coordinate {m}
    5.682,                   !- Vertex 2 Z-coordinate {m}
    8.605,                   !- Vertex 3 X-coordinate {m}
    11.085,                  !- Vertex 3 Y-coordinate {m}
    5.682,                   !- Vertex 3 Z-coordinate {m}
    4.353,                   !- Vertex 4 X-coordinate {m}
    11.085,                  !- Vertex 4 Y-coordinate {m}
    9.935;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3dHBvghDj65xNkPfCpxtiK,  !- Name
    Floor,                   !- Surface Type
    BPS-Floor_4_0.0149999996647239_0.0125000001862645_0.159999996423721_0.0199999995529652,  !- Construction Name
    IfKJfrdT40ehbMFAOP2OHQ,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    tHsTmDYVR0miJ70tXUrGOw,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,                     !- Vertex 1 X-coordinate {m}
    5.055,                   !- Vertex 1 Y-coordinate {m}
    5.682,                   !- Vertex 1 Z-coordinate {m}
    4.2,                     !- Vertex 2 X-coordinate {m}
    0.28,                    !- Vertex 2 Y-coordinate {m}
    5.682,                   !- Vertex 2 Z-coordinate {m}
    0.28,                    !- Vertex 3 X-coordinate {m}
    0.28,                    !- Vertex 3 Y-coordinate {m}
    5.682,                   !- Vertex 3 Z-coordinate {m}
    0.28,                    !- Vertex 4 X-coordinate {m}
    5.055,                   !- Vertex 4 Y-coordinate {m}
    5.682;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    0zzl03JXfF_hp0sOBcrz6E,  !- Name
    Floor,                   !- Surface Type
    BPS-Floor_4_0.0149999996647239_0.0125000001862645_0.159999996423721_0.0199999995529652,  !- Construction Name
    IfKJfrdT40ehbMFAOP2OHQ,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    YqyY556OyEOZmC50RCSVpQ,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,                   !- Vertex 1 X-coordinate {m}
    3.58,                    !- Vertex 1 Y-coordinate {m}
    5.682,                   !- Vertex 1 Z-coordinate {m}
    8.325,                   !- Vertex 2 X-coordinate {m}
    0.28,                    !- Vertex 2 Y-coordinate {m}
    5.682,                   !- Vertex 2 Z-coordinate {m}
    4.405,                   !- Vertex 3 X-coordinate {m}
    0.28,                    !- Vertex 3 Y-coordinate {m}
    5.682,                   !- Vertex 3 Z-coordinate {m}
    4.405,                   !- Vertex 4 X-coordinate {m}
    3.58,                    !- Vertex 4 Y-coordinate {m}
    5.682;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    0yLQ_yRAf6vwNzc$5F_Id$,  !- Name
    Floor,                   !- Surface Type
    BPS-Floor_4_0.0149999996647239_0.0125000001862645_0.159999996423721_0.0199999995529652,  !- Construction Name
    IfKJfrdT40ehbMFAOP2OHQ,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    jaa06PHWwEKY8GAJZY7zGg,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,                   !- Vertex 1 X-coordinate {m}
    7.64,                    !- Vertex 1 Y-coordinate {m}
    5.682,                   !- Vertex 1 Z-coordinate {m}
    8.325,                   !- Vertex 2 X-coordinate {m}
    3.725,                   !- Vertex 2 Y-coordinate {m}
    5.682,                   !- Vertex 2 Z-coordinate {m}
    4.405,                   !- Vertex 3 X-coordinate {m}
    3.725,                   !- Vertex 3 Y-coordinate {m}
    5.682,                   !- Vertex 3 Z-coordinate {m}
    4.405,                   !- Vertex 4 X-coordinate {m}
    7.64,                    !- Vertex 4 Y-coordinate {m}
    5.682;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1zkFM_$IX39hxLe5vLkKFd,  !- Name
    Floor,                   !- Surface Type
    BPS-Floor_4_0.0149999996647239_0.0125000001862645_0.159999996423721_0.0199999995529652,  !- Construction Name
    IfKJfrdT40ehbMFAOP2OHQ,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    U1xgFVZ7qU2jHrfvJ9EyTg,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,                     !- Vertex 1 X-coordinate {m}
    11.085,                  !- Vertex 1 Y-coordinate {m}
    5.682,                   !- Vertex 1 Z-coordinate {m}
    4.2,                     !- Vertex 2 X-coordinate {m}
    5.2,                     !- Vertex 2 Y-coordinate {m}
    5.682,                   !- Vertex 2 Z-coordinate {m}
    0.28,                    !- Vertex 3 X-coordinate {m}
    5.2,                     !- Vertex 3 Y-coordinate {m}
    5.682,                   !- Vertex 3 Z-coordinate {m}
    0.28,                    !- Vertex 4 X-coordinate {m}
    11.085,                  !- Vertex 4 Y-coordinate {m}
    5.682;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3wxUKM0NL93eLMxuu6E3OC,  !- Name
    Floor,                   !- Surface Type
    BPS-Floor_4_0.0149999996647239_0.0125000001862645_0.159999996423721_0.0199999995529652,  !- Construction Name
    IfKJfrdT40ehbMFAOP2OHQ,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Emw3Vznb1keGM7vzzIWqKw,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,                   !- Vertex 1 X-coordinate {m}
    11.085,                  !- Vertex 1 Y-coordinate {m}
    5.682,                   !- Vertex 1 Z-coordinate {m}
    8.325,                   !- Vertex 2 X-coordinate {m}
    7.785,                   !- Vertex 2 Y-coordinate {m}
    5.682,                   !- Vertex 2 Z-coordinate {m}
    4.405,                   !- Vertex 3 X-coordinate {m}
    7.785,                   !- Vertex 3 Y-coordinate {m}
    5.682,                   !- Vertex 3 Z-coordinate {m}
    4.405,                   !- Vertex 4 X-coordinate {m}
    11.085,                  !- Vertex 4 Y-coordinate {m}
    5.682;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    280bD0FVz93RgxALqMVaEL,  !- Name
    Wall,                    !- Surface Type
    BPS-OuterWall_4_0.0500000007450581_0.0399999991059303_0.174999997019768_0.0149999996647239,  !- Construction Name
    IfKJfrdT40ehbMFAOP2OHQ,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0.28,                    !- Vertex 1 X-coordinate {m}
    11.085,                  !- Vertex 1 Y-coordinate {m}
    5.682,                   !- Vertex 1 Z-coordinate {m}
    0.28,                    !- Vertex 2 X-coordinate {m}
    0.28,                    !- Vertex 2 Y-coordinate {m}
    5.682,                   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.28,                    !- Vertex 3 Y-coordinate {m}
    5.682,                   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    11.085,                  !- Vertex 4 Y-coordinate {m}
    5.682;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    222hqEtzb8hgdXOrxBx8IT,  !- Name
    Wall,                    !- Surface Type
    BPS-OuterWall_4_0.0500000007450581_0.0399999991059303_0.174999997019768_0.0149999996647239,  !- Construction Name
    IfKJfrdT40ehbMFAOP2OHQ,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.605,                   !- Vertex 1 X-coordinate {m}
    11.085,                  !- Vertex 1 Y-coordinate {m}
    5.682,                   !- Vertex 1 Z-coordinate {m}
    8.605,                   !- Vertex 2 X-coordinate {m}
    0.28,                    !- Vertex 2 Y-coordinate {m}
    5.682,                   !- Vertex 2 Z-coordinate {m}
    8.325,                   !- Vertex 3 X-coordinate {m}
    0.28,                    !- Vertex 3 Y-coordinate {m}
    5.682,                   !- Vertex 3 Z-coordinate {m}
    8.325,                   !- Vertex 4 X-coordinate {m}
    11.085,                  !- Vertex 4 Y-coordinate {m}
    5.682;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1EYhSEyzz4chFEdpKXHLa4,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.0149999996647239_0.174999997019768_0.0149999996647239,  !- Construction Name
    IfKJfrdT40ehbMFAOP2OHQ,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.405,                   !- Vertex 1 X-coordinate {m}
    11.085,                  !- Vertex 1 Y-coordinate {m}
    5.682,                   !- Vertex 1 Z-coordinate {m}
    4.405,                   !- Vertex 2 X-coordinate {m}
    0.28,                    !- Vertex 2 Y-coordinate {m}
    5.682,                   !- Vertex 2 Z-coordinate {m}
    4.2,                     !- Vertex 3 X-coordinate {m}
    0.28,                    !- Vertex 3 Y-coordinate {m}
    5.682,                   !- Vertex 3 Z-coordinate {m}
    4.2,                     !- Vertex 4 X-coordinate {m}
    11.085,                  !- Vertex 4 Y-coordinate {m}
    5.682;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3txUkrBRT19QEmdo2GGo_q,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.0149999996647239_0.115000002086163_0.0149999996647239,  !- Construction Name
    IfKJfrdT40ehbMFAOP2OHQ,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,                     !- Vertex 1 X-coordinate {m}
    5.2,                     !- Vertex 1 Y-coordinate {m}
    5.682,                   !- Vertex 1 Z-coordinate {m}
    4.2,                     !- Vertex 2 X-coordinate {m}
    5.055,                   !- Vertex 2 Y-coordinate {m}
    5.682,                   !- Vertex 2 Z-coordinate {m}
    0.28,                    !- Vertex 3 X-coordinate {m}
    5.055,                   !- Vertex 3 Y-coordinate {m}
    5.682,                   !- Vertex 3 Z-coordinate {m}
    0.28,                    !- Vertex 4 X-coordinate {m}
    5.2,                     !- Vertex 4 Y-coordinate {m}
    5.682;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1b9ZlewTH4HwwYbf3wmNvg,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.0149999996647239_0.115000002086163_0.0149999996647239,  !- Construction Name
    IfKJfrdT40ehbMFAOP2OHQ,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,                   !- Vertex 1 X-coordinate {m}
    3.725,                   !- Vertex 1 Y-coordinate {m}
    5.682,                   !- Vertex 1 Z-coordinate {m}
    8.325,                   !- Vertex 2 X-coordinate {m}
    3.58,                    !- Vertex 2 Y-coordinate {m}
    5.682,                   !- Vertex 2 Z-coordinate {m}
    4.405,                   !- Vertex 3 X-coordinate {m}
    3.58,                    !- Vertex 3 Y-coordinate {m}
    5.682,                   !- Vertex 3 Z-coordinate {m}
    4.405,                   !- Vertex 4 X-coordinate {m}
    3.725,                   !- Vertex 4 Y-coordinate {m}
    5.682;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1qUZX$AyHBTwc0UH17hCc5,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.0149999996647239_0.115000002086163_0.0149999996647239,  !- Construction Name
    IfKJfrdT40ehbMFAOP2OHQ,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,                   !- Vertex 1 X-coordinate {m}
    7.785,                   !- Vertex 1 Y-coordinate {m}
    5.682,                   !- Vertex 1 Z-coordinate {m}
    8.325,                   !- Vertex 2 X-coordinate {m}
    7.64,                    !- Vertex 2 Y-coordinate {m}
    5.682,                   !- Vertex 2 Z-coordinate {m}
    4.405,                   !- Vertex 3 X-coordinate {m}
    7.64,                    !- Vertex 3 Y-coordinate {m}
    5.682,                   !- Vertex 3 Z-coordinate {m}
    4.405,                   !- Vertex 4 X-coordinate {m}
    7.785,                   !- Vertex 4 Y-coordinate {m}
    5.682;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3Gyc7Ls2vCYRvo$_bSipxD,  !- Name
    Floor,                   !- Surface Type
    BPS-Floor_4_0.0149999996647239_0.159999996423721_0.0399999991059303_0.0599999986588955,  !- Construction Name
    JIlBdoXH9kyILsDvu4wx8A,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1y_uwYpEbFN8k9Jmu1h8TT,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,                     !- Vertex 1 X-coordinate {m}
    11.085,                  !- Vertex 1 Y-coordinate {m}
    2.875,                   !- Vertex 1 Z-coordinate {m}
    4.2,                     !- Vertex 2 X-coordinate {m}
    5.2,                     !- Vertex 2 Y-coordinate {m}
    2.875,                   !- Vertex 2 Z-coordinate {m}
    0.28,                    !- Vertex 3 X-coordinate {m}
    5.2,                     !- Vertex 3 Y-coordinate {m}
    2.875,                   !- Vertex 3 Z-coordinate {m}
    0.28,                    !- Vertex 4 X-coordinate {m}
    11.085,                  !- Vertex 4 Y-coordinate {m}
    2.875;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1k94XiTa95SwcViJ9yxxxq,  !- Name
    Wall,                    !- Surface Type
    BPS-OuterWall_4_0.0500000007450581_0.0399999991059303_0.174999997019768_0.0149999996647239,  !- Construction Name
    JIlBdoXH9kyILsDvu4wx8A,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0.28,                    !- Vertex 1 X-coordinate {m}
    11.085,                  !- Vertex 1 Y-coordinate {m}
    5.475,                   !- Vertex 1 Z-coordinate {m}
    0.28,                    !- Vertex 2 X-coordinate {m}
    11.085,                  !- Vertex 2 Y-coordinate {m}
    2.875,                   !- Vertex 2 Z-coordinate {m}
    0.28,                    !- Vertex 3 X-coordinate {m}
    5.2,                     !- Vertex 3 Y-coordinate {m}
    2.875,                   !- Vertex 3 Z-coordinate {m}
    0.28,                    !- Vertex 4 X-coordinate {m}
    5.2,                     !- Vertex 4 Y-coordinate {m}
    5.475;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    234LqWHfP08hs9FIRU2_sa,  !- Name
    Wall,                    !- Surface Type
    BPS-OuterWall_4_0.0500000007450581_0.0399999991059303_0.174999997019768_0.0149999996647239,  !- Construction Name
    JIlBdoXH9kyILsDvu4wx8A,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,                     !- Vertex 1 X-coordinate {m}
    11.085,                  !- Vertex 1 Y-coordinate {m}
    5.475,                   !- Vertex 1 Z-coordinate {m}
    4.2,                     !- Vertex 2 X-coordinate {m}
    11.085,                  !- Vertex 2 Y-coordinate {m}
    2.875,                   !- Vertex 2 Z-coordinate {m}
    0.28,                    !- Vertex 3 X-coordinate {m}
    11.085,                  !- Vertex 3 Y-coordinate {m}
    2.875,                   !- Vertex 3 Z-coordinate {m}
    0.28,                    !- Vertex 4 X-coordinate {m}
    11.085,                  !- Vertex 4 Y-coordinate {m}
    5.475;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    0yqWqfaG92hhk8yvCfVR$Q,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.0149999996647239_0.115000002086163_0.0149999996647239,  !- Construction Name
    JIlBdoXH9kyILsDvu4wx8A,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    0xqCfxBX92Sfci$syPa18c,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0.28,                    !- Vertex 1 X-coordinate {m}
    5.2,                     !- Vertex 1 Y-coordinate {m}
    5.475,                   !- Vertex 1 Z-coordinate {m}
    0.28,                    !- Vertex 2 X-coordinate {m}
    5.2,                     !- Vertex 2 Y-coordinate {m}
    2.875,                   !- Vertex 2 Z-coordinate {m}
    4.2,                     !- Vertex 3 X-coordinate {m}
    5.2,                     !- Vertex 3 Y-coordinate {m}
    2.875,                   !- Vertex 3 Z-coordinate {m}
    4.2,                     !- Vertex 4 X-coordinate {m}
    5.2,                     !- Vertex 4 Y-coordinate {m}
    5.475;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    U1xgFVZ7qU2jHrfvJ9EyTg,  !- Name
    Ceiling,                 !- Surface Type
    BPS-Floor_4_0.0149999996647239_0.0125000001862645_0.159999996423721_0.0199999995529652,  !- Construction Name
    JIlBdoXH9kyILsDvu4wx8A,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1zkFM_$IX39hxLe5vLkKFd,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,                     !- Vertex 1 X-coordinate {m}
    5.2,                     !- Vertex 1 Y-coordinate {m}
    5.475,                   !- Vertex 1 Z-coordinate {m}
    4.2,                     !- Vertex 2 X-coordinate {m}
    11.085,                  !- Vertex 2 Y-coordinate {m}
    5.475,                   !- Vertex 2 Z-coordinate {m}
    0.28,                    !- Vertex 3 X-coordinate {m}
    11.085,                  !- Vertex 3 Y-coordinate {m}
    5.475,                   !- Vertex 3 Z-coordinate {m}
    0.28,                    !- Vertex 4 X-coordinate {m}
    5.2,                     !- Vertex 4 Y-coordinate {m}
    5.475;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    13yBvK24H4cOvD9vMsh$5i,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.0149999996647239_0.174999997019768_0.0149999996647239,  !- Construction Name
    JIlBdoXH9kyILsDvu4wx8A,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2lt$6JiRj8sOoQyYpciN60,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,                     !- Vertex 1 X-coordinate {m}
    7.785,                   !- Vertex 1 Y-coordinate {m}
    5.475,                   !- Vertex 1 Z-coordinate {m}
    4.2,                     !- Vertex 2 X-coordinate {m}
    7.785,                   !- Vertex 2 Y-coordinate {m}
    2.875,                   !- Vertex 2 Z-coordinate {m}
    4.2,                     !- Vertex 3 X-coordinate {m}
    11.085,                  !- Vertex 3 Y-coordinate {m}
    2.875,                   !- Vertex 3 Z-coordinate {m}
    4.2,                     !- Vertex 4 X-coordinate {m}
    11.085,                  !- Vertex 4 Y-coordinate {m}
    5.475;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3m0Ii62gfAnBSz2eMqABoY,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.0149999996647239_0.174999997019768_0.0149999996647239,  !- Construction Name
    JIlBdoXH9kyILsDvu4wx8A,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1sxF8LSeX8vfU7EV$mpBaV,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,                     !- Vertex 1 X-coordinate {m}
    5.2,                     !- Vertex 1 Y-coordinate {m}
    5.475,                   !- Vertex 1 Z-coordinate {m}
    4.2,                     !- Vertex 2 X-coordinate {m}
    5.2,                     !- Vertex 2 Y-coordinate {m}
    2.875,                   !- Vertex 2 Z-coordinate {m}
    4.2,                     !- Vertex 3 X-coordinate {m}
    7.64,                    !- Vertex 3 Y-coordinate {m}
    2.875,                   !- Vertex 3 Z-coordinate {m}
    4.2,                     !- Vertex 4 X-coordinate {m}
    7.64,                    !- Vertex 4 Y-coordinate {m}
    5.475;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    37L4eZsf1FQ9nr2M7ezqkQ,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.0149999996647239_0.174999997019768_0.0149999996647239,  !- Construction Name
    JIlBdoXH9kyILsDvu4wx8A,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,                     !- Vertex 1 X-coordinate {m}
    7.64,                    !- Vertex 1 Y-coordinate {m}
    5.475,                   !- Vertex 1 Z-coordinate {m}
    4.2,                     !- Vertex 2 X-coordinate {m}
    7.64,                    !- Vertex 2 Y-coordinate {m}
    2.875,                   !- Vertex 2 Z-coordinate {m}
    4.2,                     !- Vertex 3 X-coordinate {m}
    7.785,                   !- Vertex 3 Y-coordinate {m}
    2.875,                   !- Vertex 3 Z-coordinate {m}
    4.2,                     !- Vertex 4 X-coordinate {m}
    7.785,                   !- Vertex 4 Y-coordinate {m}
    5.475;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2PqXZpa2nBQxWxZb$WGjYs,  !- Name
    Floor,                   !- Surface Type
    BPS-GroundFloor_4_0.0599999986588955_0.0399999991059303_0.25_0.0399999991059303,  !- Construction Name
    Jo5bB3uKtUesyY40h7buXA,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,                   !- Vertex 1 X-coordinate {m}
    11.085,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    8.325,                   !- Vertex 2 X-coordinate {m}
    7.785,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.405,                   !- Vertex 3 X-coordinate {m}
    7.785,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.405,                   !- Vertex 4 X-coordinate {m}
    11.085,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1UjGuYddP8s8VffDb_tuw$,  !- Name
    Ceiling,                 !- Surface Type
    BPS-Floor_4_0.0149999996647239_0.159999996423721_0.0399999991059303_0.0599999986588955,  !- Construction Name
    Jo5bB3uKtUesyY40h7buXA,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    24oZ1lp11CkB0vWm31Xi6Y,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,                   !- Vertex 1 X-coordinate {m}
    7.785,                   !- Vertex 1 Y-coordinate {m}
    2.6,                     !- Vertex 1 Z-coordinate {m}
    8.325,                   !- Vertex 2 X-coordinate {m}
    11.085,                  !- Vertex 2 Y-coordinate {m}
    2.6,                     !- Vertex 2 Z-coordinate {m}
    4.405,                   !- Vertex 3 X-coordinate {m}
    11.085,                  !- Vertex 3 Y-coordinate {m}
    2.6,                     !- Vertex 3 Z-coordinate {m}
    4.405,                   !- Vertex 4 X-coordinate {m}
    7.785,                   !- Vertex 4 Y-coordinate {m}
    2.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    18iVrJVIHFLhccRBCuzoKx,  !- Name
    Wall,                    !- Surface Type
    BPS-OuterWall_4_0.0500000007450581_0.0399999991059303_0.174999997019768_0.0149999996647239,  !- Construction Name
    Jo5bB3uKtUesyY40h7buXA,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,                   !- Vertex 1 X-coordinate {m}
    11.085,                  !- Vertex 1 Y-coordinate {m}
    2.6,                     !- Vertex 1 Z-coordinate {m}
    8.325,                   !- Vertex 2 X-coordinate {m}
    11.085,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.405,                   !- Vertex 3 X-coordinate {m}
    11.085,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.405,                   !- Vertex 4 X-coordinate {m}
    11.085,                  !- Vertex 4 Y-coordinate {m}
    2.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2zg$llZkr6KfYPiMgbdn_W,  !- Name
    Wall,                    !- Surface Type
    BPS-OuterWall_4_0.0500000007450581_0.0399999991059303_0.174999997019768_0.0149999996647239,  !- Construction Name
    Jo5bB3uKtUesyY40h7buXA,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,                   !- Vertex 1 X-coordinate {m}
    7.785,                   !- Vertex 1 Y-coordinate {m}
    2.6,                     !- Vertex 1 Z-coordinate {m}
    8.325,                   !- Vertex 2 X-coordinate {m}
    7.785,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.325,                   !- Vertex 3 X-coordinate {m}
    11.085,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.325,                   !- Vertex 4 X-coordinate {m}
    11.085,                  !- Vertex 4 Y-coordinate {m}
    2.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2y0c27v_L7kf1PGWcQt_gQ,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.0149999996647239_0.115000002086163_0.0149999996647239,  !- Construction Name
    Jo5bB3uKtUesyY40h7buXA,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2BfBOb0fDALBPtINh6O8aw,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.405,                   !- Vertex 1 X-coordinate {m}
    7.785,                   !- Vertex 1 Y-coordinate {m}
    2.6,                     !- Vertex 1 Z-coordinate {m}
    4.405,                   !- Vertex 2 X-coordinate {m}
    7.785,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.325,                   !- Vertex 3 X-coordinate {m}
    7.785,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.325,                   !- Vertex 4 X-coordinate {m}
    7.785,                   !- Vertex 4 Y-coordinate {m}
    2.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    0PPTFjDYDAxhLckZzSfnZ8,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.0149999996647239_0.174999997019768_0.0149999996647239,  !- Construction Name
    Jo5bB3uKtUesyY40h7buXA,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    32so0TBWb9TwFiUTZSLUy3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.405,                   !- Vertex 1 X-coordinate {m}
    11.085,                  !- Vertex 1 Y-coordinate {m}
    2.6,                     !- Vertex 1 Z-coordinate {m}
    4.405,                   !- Vertex 2 X-coordinate {m}
    11.085,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.405,                   !- Vertex 3 X-coordinate {m}
    7.785,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.405,                   !- Vertex 4 X-coordinate {m}
    7.785,                   !- Vertex 4 Y-coordinate {m}
    2.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3uo3t74qXBy9WMPYe7ua5D,  !- Name
    Floor,                   !- Surface Type
    BPS-GroundFloor_4_0.0599999986588955_0.0399999991059303_0.25_0.0399999991059303,  !- Construction Name
    TKJwNLssk0WyOEqTNi9V3g,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,                     !- Vertex 1 X-coordinate {m}
    11.085,                  !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.2,                     !- Vertex 2 X-coordinate {m}
    5.2,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.28,                    !- Vertex 3 X-coordinate {m}
    5.2,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0.28,                    !- Vertex 4 X-coordinate {m}
    11.085,                  !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1y_uwYpEbFN8k9Jmu1h8TT,  !- Name
    Ceiling,                 !- Surface Type
    BPS-Floor_4_0.0149999996647239_0.159999996423721_0.0399999991059303_0.0599999986588955,  !- Construction Name
    TKJwNLssk0WyOEqTNi9V3g,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    3Gyc7Ls2vCYRvo$_bSipxD,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,                     !- Vertex 1 X-coordinate {m}
    5.2,                     !- Vertex 1 Y-coordinate {m}
    2.6,                     !- Vertex 1 Z-coordinate {m}
    4.2,                     !- Vertex 2 X-coordinate {m}
    11.085,                  !- Vertex 2 Y-coordinate {m}
    2.6,                     !- Vertex 2 Z-coordinate {m}
    0.28,                    !- Vertex 3 X-coordinate {m}
    11.085,                  !- Vertex 3 Y-coordinate {m}
    2.6,                     !- Vertex 3 Z-coordinate {m}
    0.28,                    !- Vertex 4 X-coordinate {m}
    5.2,                     !- Vertex 4 Y-coordinate {m}
    2.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2qKixY2FXFuBAPWAJa27GV,  !- Name
    Wall,                    !- Surface Type
    BPS-OuterWall_4_0.0500000007450581_0.0399999991059303_0.174999997019768_0.0149999996647239,  !- Construction Name
    TKJwNLssk0WyOEqTNi9V3g,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0.28,                    !- Vertex 1 X-coordinate {m}
    11.085,                  !- Vertex 1 Y-coordinate {m}
    2.6,                     !- Vertex 1 Z-coordinate {m}
    0.28,                    !- Vertex 2 X-coordinate {m}
    11.085,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.28,                    !- Vertex 3 X-coordinate {m}
    5.2,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0.28,                    !- Vertex 4 X-coordinate {m}
    5.2,                     !- Vertex 4 Y-coordinate {m}
    2.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2$Btk$6rD0mevm7Klm2knY,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.0149999996647239_0.174999997019768_0.0149999996647239,  !- Construction Name
    TKJwNLssk0WyOEqTNi9V3g,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1fT0syOff8puStpx2ChjAF,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,                     !- Vertex 1 X-coordinate {m}
    5.2,                     !- Vertex 1 Y-coordinate {m}
    2.6,                     !- Vertex 1 Z-coordinate {m}
    4.2,                     !- Vertex 2 X-coordinate {m}
    5.2,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.2,                     !- Vertex 3 X-coordinate {m}
    7.64,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.2,                     !- Vertex 4 X-coordinate {m}
    7.64,                    !- Vertex 4 Y-coordinate {m}
    2.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3Rudn5yrPFzRVPhNHtX4je,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.0149999996647239_0.115000002086163_0.0149999996647239,  !- Construction Name
    TKJwNLssk0WyOEqTNi9V3g,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2G4SCG2Pb6Suz$3LlnyPvU,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0.28,                    !- Vertex 1 X-coordinate {m}
    5.2,                     !- Vertex 1 Y-coordinate {m}
    2.6,                     !- Vertex 1 Z-coordinate {m}
    0.28,                    !- Vertex 2 X-coordinate {m}
    5.2,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.2,                     !- Vertex 3 X-coordinate {m}
    5.2,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.2,                     !- Vertex 4 X-coordinate {m}
    5.2,                     !- Vertex 4 Y-coordinate {m}
    2.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ZxDery31FGfH8cX9KzOlg,  !- Name
    Wall,                    !- Surface Type
    BPS-OuterWall_4_0.0500000007450581_0.0399999991059303_0.174999997019768_0.0149999996647239,  !- Construction Name
    TKJwNLssk0WyOEqTNi9V3g,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,                     !- Vertex 1 X-coordinate {m}
    11.085,                  !- Vertex 1 Y-coordinate {m}
    2.6,                     !- Vertex 1 Z-coordinate {m}
    4.2,                     !- Vertex 2 X-coordinate {m}
    11.085,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.28,                    !- Vertex 3 X-coordinate {m}
    11.085,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0.28,                    !- Vertex 4 X-coordinate {m}
    11.085,                  !- Vertex 4 Y-coordinate {m}
    2.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    32so0TBWb9TwFiUTZSLUy3,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.0149999996647239_0.174999997019768_0.0149999996647239,  !- Construction Name
    TKJwNLssk0WyOEqTNi9V3g,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    0PPTFjDYDAxhLckZzSfnZ8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,                     !- Vertex 1 X-coordinate {m}
    7.785,                   !- Vertex 1 Y-coordinate {m}
    2.6,                     !- Vertex 1 Z-coordinate {m}
    4.2,                     !- Vertex 2 X-coordinate {m}
    7.785,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.2,                     !- Vertex 3 X-coordinate {m}
    11.085,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.2,                     !- Vertex 4 X-coordinate {m}
    11.085,                  !- Vertex 4 Y-coordinate {m}
    2.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3LTwVcRbb5_8eQVYkoiN6e,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.0149999996647239_0.174999997019768_0.0149999996647239,  !- Construction Name
    TKJwNLssk0WyOEqTNi9V3g,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,                     !- Vertex 1 X-coordinate {m}
    7.64,                    !- Vertex 1 Y-coordinate {m}
    2.6,                     !- Vertex 1 Z-coordinate {m}
    4.2,                     !- Vertex 2 X-coordinate {m}
    7.64,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.2,                     !- Vertex 3 X-coordinate {m}
    7.785,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.2,                     !- Vertex 4 X-coordinate {m}
    7.785,                   !- Vertex 4 Y-coordinate {m}
    2.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    0TzI7RGvL0t9lfmxS9ijOr,  !- Name
    Floor,                   !- Surface Type
    BPS-GroundFloor_4_0.0599999986588955_0.0399999991059303_0.25_0.0399999991059303,  !- Construction Name
    VxcvwqdxJ0CrsbXjgBdn2A,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,                   !- Vertex 1 X-coordinate {m}
    7.64,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    8.325,                   !- Vertex 2 X-coordinate {m}
    3.725,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.405,                   !- Vertex 3 X-coordinate {m}
    3.725,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.405,                   !- Vertex 4 X-coordinate {m}
    7.64,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    0zTZeBpz1CfwRoAFgtxCDl,  !- Name
    Ceiling,                 !- Surface Type
    BPS-Floor_4_0.0149999996647239_0.159999996423721_0.0399999991059303_0.0599999986588955,  !- Construction Name
    VxcvwqdxJ0CrsbXjgBdn2A,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1Y_7pbzVb0wfu8JFhPQOJG,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,                   !- Vertex 1 X-coordinate {m}
    3.725,                   !- Vertex 1 Y-coordinate {m}
    2.6,                     !- Vertex 1 Z-coordinate {m}
    8.325,                   !- Vertex 2 X-coordinate {m}
    7.64,                    !- Vertex 2 Y-coordinate {m}
    2.6,                     !- Vertex 2 Z-coordinate {m}
    4.405,                   !- Vertex 3 X-coordinate {m}
    7.64,                    !- Vertex 3 Y-coordinate {m}
    2.6,                     !- Vertex 3 Z-coordinate {m}
    4.405,                   !- Vertex 4 X-coordinate {m}
    3.725,                   !- Vertex 4 Y-coordinate {m}
    2.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2BfBOb0fDALBPtINh6O8aw,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.0149999996647239_0.115000002086163_0.0149999996647239,  !- Construction Name
    VxcvwqdxJ0CrsbXjgBdn2A,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2y0c27v_L7kf1PGWcQt_gQ,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,                   !- Vertex 1 X-coordinate {m}
    7.64,                    !- Vertex 1 Y-coordinate {m}
    2.6,                     !- Vertex 1 Z-coordinate {m}
    8.325,                   !- Vertex 2 X-coordinate {m}
    7.64,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.405,                   !- Vertex 3 X-coordinate {m}
    7.64,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.405,                   !- Vertex 4 X-coordinate {m}
    7.64,                    !- Vertex 4 Y-coordinate {m}
    2.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1kffuyfyT0cRpp3UO09LYE,  !- Name
    Wall,                    !- Surface Type
    BPS-OuterWall_4_0.0500000007450581_0.0399999991059303_0.174999997019768_0.0149999996647239,  !- Construction Name
    VxcvwqdxJ0CrsbXjgBdn2A,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,                   !- Vertex 1 X-coordinate {m}
    3.725,                   !- Vertex 1 Y-coordinate {m}
    2.6,                     !- Vertex 1 Z-coordinate {m}
    8.325,                   !- Vertex 2 X-coordinate {m}
    3.725,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.325,                   !- Vertex 3 X-coordinate {m}
    7.64,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.325,                   !- Vertex 4 X-coordinate {m}
    7.64,                    !- Vertex 4 Y-coordinate {m}
    2.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3sfvZd2pj7Twi$9yZDBXvi,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.0149999996647239_0.115000002086163_0.0149999996647239,  !- Construction Name
    VxcvwqdxJ0CrsbXjgBdn2A,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    3aJ33XtHX9ffO5LCPh3sX4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.405,                   !- Vertex 1 X-coordinate {m}
    3.725,                   !- Vertex 1 Y-coordinate {m}
    2.6,                     !- Vertex 1 Z-coordinate {m}
    4.405,                   !- Vertex 2 X-coordinate {m}
    3.725,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.325,                   !- Vertex 3 X-coordinate {m}
    3.725,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.325,                   !- Vertex 4 X-coordinate {m}
    3.725,                   !- Vertex 4 Y-coordinate {m}
    2.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2vzM61dV5DcPXBySmc_f8u,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.0149999996647239_0.174999997019768_0.0149999996647239,  !- Construction Name
    VxcvwqdxJ0CrsbXjgBdn2A,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1rBRMm9aH5jPSWLHTY2lPz,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.405,                   !- Vertex 1 X-coordinate {m}
    5.055,                   !- Vertex 1 Y-coordinate {m}
    2.6,                     !- Vertex 1 Z-coordinate {m}
    4.405,                   !- Vertex 2 X-coordinate {m}
    5.055,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.405,                   !- Vertex 3 X-coordinate {m}
    3.725,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.405,                   !- Vertex 4 X-coordinate {m}
    3.725,                   !- Vertex 4 Y-coordinate {m}
    2.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1fT0syOff8puStpx2ChjAF,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.0149999996647239_0.174999997019768_0.0149999996647239,  !- Construction Name
    VxcvwqdxJ0CrsbXjgBdn2A,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2$Btk$6rD0mevm7Klm2knY,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.405,                   !- Vertex 1 X-coordinate {m}
    7.64,                    !- Vertex 1 Y-coordinate {m}
    2.6,                     !- Vertex 1 Z-coordinate {m}
    4.405,                   !- Vertex 2 X-coordinate {m}
    7.64,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.405,                   !- Vertex 3 X-coordinate {m}
    5.2,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.405,                   !- Vertex 4 X-coordinate {m}
    5.2,                     !- Vertex 4 Y-coordinate {m}
    2.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1DQaQCTnX1fOyZ05iECd_w,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.0149999996647239_0.174999997019768_0.0149999996647239,  !- Construction Name
    VxcvwqdxJ0CrsbXjgBdn2A,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.405,                   !- Vertex 1 X-coordinate {m}
    5.2,                     !- Vertex 1 Y-coordinate {m}
    2.6,                     !- Vertex 1 Z-coordinate {m}
    4.405,                   !- Vertex 2 X-coordinate {m}
    5.2,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.405,                   !- Vertex 3 X-coordinate {m}
    5.055,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.405,                   !- Vertex 4 X-coordinate {m}
    5.055,                   !- Vertex 4 Y-coordinate {m}
    2.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1Y_7pbzVb0wfu8JFhPQOJG,  !- Name
    Floor,                   !- Surface Type
    BPS-Floor_4_0.0149999996647239_0.159999996423721_0.0399999991059303_0.0599999986588955,  !- Construction Name
    amiO3KhG402UMEU7Fs9xaA,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    0zTZeBpz1CfwRoAFgtxCDl,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,                   !- Vertex 1 X-coordinate {m}
    7.64,                    !- Vertex 1 Y-coordinate {m}
    2.875,                   !- Vertex 1 Z-coordinate {m}
    8.325,                   !- Vertex 2 X-coordinate {m}
    3.725,                   !- Vertex 2 Y-coordinate {m}
    2.875,                   !- Vertex 2 Z-coordinate {m}
    4.405,                   !- Vertex 3 X-coordinate {m}
    3.725,                   !- Vertex 3 Y-coordinate {m}
    2.875,                   !- Vertex 3 Z-coordinate {m}
    4.405,                   !- Vertex 4 X-coordinate {m}
    7.64,                    !- Vertex 4 Y-coordinate {m}
    2.875;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1SmJIV5_nEtB8jTD9MNC0p,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.0149999996647239_0.115000002086163_0.0149999996647239,  !- Construction Name
    amiO3KhG402UMEU7Fs9xaA,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    3MgVh8WEf6Ug_1Tz617dV1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,                   !- Vertex 1 X-coordinate {m}
    7.64,                    !- Vertex 1 Y-coordinate {m}
    5.475,                   !- Vertex 1 Z-coordinate {m}
    8.325,                   !- Vertex 2 X-coordinate {m}
    7.64,                    !- Vertex 2 Y-coordinate {m}
    2.875,                   !- Vertex 2 Z-coordinate {m}
    4.405,                   !- Vertex 3 X-coordinate {m}
    7.64,                    !- Vertex 3 Y-coordinate {m}
    2.875,                   !- Vertex 3 Z-coordinate {m}
    4.405,                   !- Vertex 4 X-coordinate {m}
    7.64,                    !- Vertex 4 Y-coordinate {m}
    5.475;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ZVlXzQ0L7XgCpDy4hvkjA,  !- Name
    Wall,                    !- Surface Type
    BPS-OuterWall_4_0.0500000007450581_0.0399999991059303_0.174999997019768_0.0149999996647239,  !- Construction Name
    amiO3KhG402UMEU7Fs9xaA,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,                   !- Vertex 1 X-coordinate {m}
    3.725,                   !- Vertex 1 Y-coordinate {m}
    5.475,                   !- Vertex 1 Z-coordinate {m}
    8.325,                   !- Vertex 2 X-coordinate {m}
    3.725,                   !- Vertex 2 Y-coordinate {m}
    2.875,                   !- Vertex 2 Z-coordinate {m}
    8.325,                   !- Vertex 3 X-coordinate {m}
    7.64,                    !- Vertex 3 Y-coordinate {m}
    2.875,                   !- Vertex 3 Z-coordinate {m}
    8.325,                   !- Vertex 4 X-coordinate {m}
    7.64,                    !- Vertex 4 Y-coordinate {m}
    5.475;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    0fCjgOHnz1GQDz0NzN_Ugo,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.0149999996647239_0.115000002086163_0.0149999996647239,  !- Construction Name
    amiO3KhG402UMEU7Fs9xaA,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    16Mt9vyuX6JAP$WQMiyH9W,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.405,                   !- Vertex 1 X-coordinate {m}
    3.725,                   !- Vertex 1 Y-coordinate {m}
    5.475,                   !- Vertex 1 Z-coordinate {m}
    4.405,                   !- Vertex 2 X-coordinate {m}
    3.725,                   !- Vertex 2 Y-coordinate {m}
    2.875,                   !- Vertex 2 Z-coordinate {m}
    8.325,                   !- Vertex 3 X-coordinate {m}
    3.725,                   !- Vertex 3 Y-coordinate {m}
    2.875,                   !- Vertex 3 Z-coordinate {m}
    8.325,                   !- Vertex 4 X-coordinate {m}
    3.725,                   !- Vertex 4 Y-coordinate {m}
    5.475;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    jaa06PHWwEKY8GAJZY7zGg,  !- Name
    Ceiling,                 !- Surface Type
    BPS-Floor_4_0.0149999996647239_0.0125000001862645_0.159999996423721_0.0199999995529652,  !- Construction Name
    amiO3KhG402UMEU7Fs9xaA,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    0yLQ_yRAf6vwNzc$5F_Id$,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    8.325,                   !- Vertex 1 X-coordinate {m}
    3.725,                   !- Vertex 1 Y-coordinate {m}
    5.475,                   !- Vertex 1 Z-coordinate {m}
    8.325,                   !- Vertex 2 X-coordinate {m}
    7.64,                    !- Vertex 2 Y-coordinate {m}
    5.475,                   !- Vertex 2 Z-coordinate {m}
    4.405,                   !- Vertex 3 X-coordinate {m}
    7.64,                    !- Vertex 3 Y-coordinate {m}
    5.475,                   !- Vertex 3 Z-coordinate {m}
    4.405,                   !- Vertex 4 X-coordinate {m}
    3.725,                   !- Vertex 4 Y-coordinate {m}
    5.475;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    0XAGB7vXr8ROcN7Nk6DsFY,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.0149999996647239_0.174999997019768_0.0149999996647239,  !- Construction Name
    amiO3KhG402UMEU7Fs9xaA,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    35vb7iscr60BT_AQZhlENO,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.405,                   !- Vertex 1 X-coordinate {m}
    5.055,                   !- Vertex 1 Y-coordinate {m}
    5.475,                   !- Vertex 1 Z-coordinate {m}
    4.405,                   !- Vertex 2 X-coordinate {m}
    5.055,                   !- Vertex 2 Y-coordinate {m}
    2.875,                   !- Vertex 2 Z-coordinate {m}
    4.405,                   !- Vertex 3 X-coordinate {m}
    3.725,                   !- Vertex 3 Y-coordinate {m}
    2.875,                   !- Vertex 3 Z-coordinate {m}
    4.405,                   !- Vertex 4 X-coordinate {m}
    3.725,                   !- Vertex 4 Y-coordinate {m}
    5.475;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1sxF8LSeX8vfU7EV$mpBaV,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.0149999996647239_0.174999997019768_0.0149999996647239,  !- Construction Name
    amiO3KhG402UMEU7Fs9xaA,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    3m0Ii62gfAnBSz2eMqABoY,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.405,                   !- Vertex 1 X-coordinate {m}
    7.64,                    !- Vertex 1 Y-coordinate {m}
    5.475,                   !- Vertex 1 Z-coordinate {m}
    4.405,                   !- Vertex 2 X-coordinate {m}
    7.64,                    !- Vertex 2 Y-coordinate {m}
    2.875,                   !- Vertex 2 Z-coordinate {m}
    4.405,                   !- Vertex 3 X-coordinate {m}
    5.2,                     !- Vertex 3 Y-coordinate {m}
    2.875,                   !- Vertex 3 Z-coordinate {m}
    4.405,                   !- Vertex 4 X-coordinate {m}
    5.2,                     !- Vertex 4 Y-coordinate {m}
    5.475;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2OIA5f365ErBOeTyuCOeLT,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.0149999996647239_0.174999997019768_0.0149999996647239,  !- Construction Name
    amiO3KhG402UMEU7Fs9xaA,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.405,                   !- Vertex 1 X-coordinate {m}
    5.2,                     !- Vertex 1 Y-coordinate {m}
    5.475,                   !- Vertex 1 Z-coordinate {m}
    4.405,                   !- Vertex 2 X-coordinate {m}
    5.2,                     !- Vertex 2 Y-coordinate {m}
    2.875,                   !- Vertex 2 Z-coordinate {m}
    4.405,                   !- Vertex 3 X-coordinate {m}
    5.055,                   !- Vertex 3 Y-coordinate {m}
    2.875,                   !- Vertex 3 Z-coordinate {m}
    4.405,                   !- Vertex 4 X-coordinate {m}
    5.055,                   !- Vertex 4 Y-coordinate {m}
    5.475;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1$vWpw4415hQY_6dYKaCo3,  !- Name
    Floor,                   !- Surface Type
    BPS-GroundFloor_4_0.0599999986588955_0.0399999991059303_0.25_0.0399999991059303,  !- Construction Name
    ewAwLYZUK0GDV9RQVVrdsw,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,                     !- Vertex 1 X-coordinate {m}
    5.055,                   !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.2,                     !- Vertex 2 X-coordinate {m}
    0.28,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.28,                    !- Vertex 3 X-coordinate {m}
    0.28,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0.28,                    !- Vertex 4 X-coordinate {m}
    5.055,                   !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    0LqB1RUsr5DeLg2ySl7Okr,  !- Name
    Ceiling,                 !- Surface Type
    BPS-Floor_4_0.0149999996647239_0.159999996423721_0.0399999991059303_0.0599999986588955,  !- Construction Name
    ewAwLYZUK0GDV9RQVVrdsw,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    3FA9_i1Qf9dfNs8MdbnEgA,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,                     !- Vertex 1 X-coordinate {m}
    0.28,                    !- Vertex 1 Y-coordinate {m}
    2.6,                     !- Vertex 1 Z-coordinate {m}
    4.2,                     !- Vertex 2 X-coordinate {m}
    5.055,                   !- Vertex 2 Y-coordinate {m}
    2.6,                     !- Vertex 2 Z-coordinate {m}
    0.28,                    !- Vertex 3 X-coordinate {m}
    5.055,                   !- Vertex 3 Y-coordinate {m}
    2.6,                     !- Vertex 3 Z-coordinate {m}
    0.28,                    !- Vertex 4 X-coordinate {m}
    0.28,                    !- Vertex 4 Y-coordinate {m}
    2.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1EcsArQhjBYB6InnGD4fq7,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.0149999996647239_0.174999997019768_0.0149999996647239,  !- Construction Name
    ewAwLYZUK0GDV9RQVVrdsw,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2Qn8jmLA9F2gLRScv2IoC1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,                     !- Vertex 1 X-coordinate {m}
    0.28,                    !- Vertex 1 Y-coordinate {m}
    2.6,                     !- Vertex 1 Z-coordinate {m}
    4.2,                     !- Vertex 2 X-coordinate {m}
    0.28,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.2,                     !- Vertex 3 X-coordinate {m}
    3.58,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.2,                     !- Vertex 4 X-coordinate {m}
    3.58,                    !- Vertex 4 Y-coordinate {m}
    2.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2G4SCG2Pb6Suz$3LlnyPvU,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.0149999996647239_0.115000002086163_0.0149999996647239,  !- Construction Name
    ewAwLYZUK0GDV9RQVVrdsw,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    3Rudn5yrPFzRVPhNHtX4je,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,                     !- Vertex 1 X-coordinate {m}
    5.055,                   !- Vertex 1 Y-coordinate {m}
    2.6,                     !- Vertex 1 Z-coordinate {m}
    4.2,                     !- Vertex 2 X-coordinate {m}
    5.055,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.28,                    !- Vertex 3 X-coordinate {m}
    5.055,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0.28,                    !- Vertex 4 X-coordinate {m}
    5.055,                   !- Vertex 4 Y-coordinate {m}
    2.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1E5jm9pwTDcAD1_xSuRiAq,  !- Name
    Wall,                    !- Surface Type
    BPS-OuterWall_4_0.0500000007450581_0.0399999991059303_0.174999997019768_0.0149999996647239,  !- Construction Name
    ewAwLYZUK0GDV9RQVVrdsw,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0.28,                    !- Vertex 1 X-coordinate {m}
    5.055,                   !- Vertex 1 Y-coordinate {m}
    2.6,                     !- Vertex 1 Z-coordinate {m}
    0.28,                    !- Vertex 2 X-coordinate {m}
    5.055,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0.28,                    !- Vertex 3 X-coordinate {m}
    0.28,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0.28,                    !- Vertex 4 X-coordinate {m}
    0.28,                    !- Vertex 4 Y-coordinate {m}
    2.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3p6tvhiwvBQe4$EI3VGjvY,  !- Name
    Wall,                    !- Surface Type
    BPS-OuterWall_4_0.0500000007450581_0.0399999991059303_0.174999997019768_0.0149999996647239,  !- Construction Name
    ewAwLYZUK0GDV9RQVVrdsw,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0.28,                    !- Vertex 1 X-coordinate {m}
    0.28,                    !- Vertex 1 Y-coordinate {m}
    2.6,                     !- Vertex 1 Z-coordinate {m}
    0.28,                    !- Vertex 2 X-coordinate {m}
    0.28,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.2,                     !- Vertex 3 X-coordinate {m}
    0.28,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.2,                     !- Vertex 4 X-coordinate {m}
    0.28,                    !- Vertex 4 Y-coordinate {m}
    2.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1rBRMm9aH5jPSWLHTY2lPz,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.0149999996647239_0.174999997019768_0.0149999996647239,  !- Construction Name
    ewAwLYZUK0GDV9RQVVrdsw,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2vzM61dV5DcPXBySmc_f8u,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,                     !- Vertex 1 X-coordinate {m}
    3.725,                   !- Vertex 1 Y-coordinate {m}
    2.6,                     !- Vertex 1 Z-coordinate {m}
    4.2,                     !- Vertex 2 X-coordinate {m}
    3.725,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.2,                     !- Vertex 3 X-coordinate {m}
    5.055,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.2,                     !- Vertex 4 X-coordinate {m}
    5.055,                   !- Vertex 4 Y-coordinate {m}
    2.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    0OKmwFPoT88Am99V$Ot$ze,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.0149999996647239_0.174999997019768_0.0149999996647239,  !- Construction Name
    ewAwLYZUK0GDV9RQVVrdsw,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,                     !- Vertex 1 X-coordinate {m}
    3.58,                    !- Vertex 1 Y-coordinate {m}
    2.6,                     !- Vertex 1 Z-coordinate {m}
    4.2,                     !- Vertex 2 X-coordinate {m}
    3.58,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.2,                     !- Vertex 3 X-coordinate {m}
    3.725,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.2,                     !- Vertex 4 X-coordinate {m}
    3.725,                   !- Vertex 4 Y-coordinate {m}
    2.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3FA9_i1Qf9dfNs8MdbnEgA,  !- Name
    Floor,                   !- Surface Type
    BPS-Floor_4_0.0149999996647239_0.159999996423721_0.0399999991059303_0.0599999986588955,  !- Construction Name
    uFb0fbIbnUCa0AXLT56UfA,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    0LqB1RUsr5DeLg2ySl7Okr,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,                     !- Vertex 1 X-coordinate {m}
    5.055,                   !- Vertex 1 Y-coordinate {m}
    2.875,                   !- Vertex 1 Z-coordinate {m}
    4.2,                     !- Vertex 2 X-coordinate {m}
    0.28,                    !- Vertex 2 Y-coordinate {m}
    2.875,                   !- Vertex 2 Z-coordinate {m}
    0.28,                    !- Vertex 3 X-coordinate {m}
    0.28,                    !- Vertex 3 Y-coordinate {m}
    2.875,                   !- Vertex 3 Z-coordinate {m}
    0.28,                    !- Vertex 4 X-coordinate {m}
    5.055,                   !- Vertex 4 Y-coordinate {m}
    2.875;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    23cUKRxGH6ieayWkfRSJbO,  !- Name
    Wall,                    !- Surface Type
    BPS-OuterWall_4_0.0500000007450581_0.0399999991059303_0.174999997019768_0.0149999996647239,  !- Construction Name
    uFb0fbIbnUCa0AXLT56UfA,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0.28,                    !- Vertex 1 X-coordinate {m}
    0.28,                    !- Vertex 1 Y-coordinate {m}
    5.475,                   !- Vertex 1 Z-coordinate {m}
    0.28,                    !- Vertex 2 X-coordinate {m}
    0.28,                    !- Vertex 2 Y-coordinate {m}
    2.875,                   !- Vertex 2 Z-coordinate {m}
    4.2,                     !- Vertex 3 X-coordinate {m}
    0.28,                    !- Vertex 3 Y-coordinate {m}
    2.875,                   !- Vertex 3 Z-coordinate {m}
    4.2,                     !- Vertex 4 X-coordinate {m}
    0.28,                    !- Vertex 4 Y-coordinate {m}
    5.475;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    0oLxFoDoL2LhUS_7CTCklK,  !- Name
    Wall,                    !- Surface Type
    BPS-OuterWall_4_0.0500000007450581_0.0399999991059303_0.174999997019768_0.0149999996647239,  !- Construction Name
    uFb0fbIbnUCa0AXLT56UfA,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0.28,                    !- Vertex 1 X-coordinate {m}
    5.055,                   !- Vertex 1 Y-coordinate {m}
    5.475,                   !- Vertex 1 Z-coordinate {m}
    0.28,                    !- Vertex 2 X-coordinate {m}
    5.055,                   !- Vertex 2 Y-coordinate {m}
    2.875,                   !- Vertex 2 Z-coordinate {m}
    0.28,                    !- Vertex 3 X-coordinate {m}
    0.28,                    !- Vertex 3 Y-coordinate {m}
    2.875,                   !- Vertex 3 Z-coordinate {m}
    0.28,                    !- Vertex 4 X-coordinate {m}
    0.28,                    !- Vertex 4 Y-coordinate {m}
    5.475;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    0xqCfxBX92Sfci$syPa18c,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.0149999996647239_0.115000002086163_0.0149999996647239,  !- Construction Name
    uFb0fbIbnUCa0AXLT56UfA,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    0yqWqfaG92hhk8yvCfVR$Q,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,                     !- Vertex 1 X-coordinate {m}
    5.055,                   !- Vertex 1 Y-coordinate {m}
    5.475,                   !- Vertex 1 Z-coordinate {m}
    4.2,                     !- Vertex 2 X-coordinate {m}
    5.055,                   !- Vertex 2 Y-coordinate {m}
    2.875,                   !- Vertex 2 Z-coordinate {m}
    0.28,                    !- Vertex 3 X-coordinate {m}
    5.055,                   !- Vertex 3 Y-coordinate {m}
    2.875,                   !- Vertex 3 Z-coordinate {m}
    0.28,                    !- Vertex 4 X-coordinate {m}
    5.055,                   !- Vertex 4 Y-coordinate {m}
    5.475;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    tHsTmDYVR0miJ70tXUrGOw,  !- Name
    Ceiling,                 !- Surface Type
    BPS-Floor_4_0.0149999996647239_0.0125000001862645_0.159999996423721_0.0199999995529652,  !- Construction Name
    uFb0fbIbnUCa0AXLT56UfA,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    3dHBvghDj65xNkPfCpxtiK,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,                     !- Vertex 1 X-coordinate {m}
    0.28,                    !- Vertex 1 Y-coordinate {m}
    5.475,                   !- Vertex 1 Z-coordinate {m}
    4.2,                     !- Vertex 2 X-coordinate {m}
    5.055,                   !- Vertex 2 Y-coordinate {m}
    5.475,                   !- Vertex 2 Z-coordinate {m}
    0.28,                    !- Vertex 3 X-coordinate {m}
    5.055,                   !- Vertex 3 Y-coordinate {m}
    5.475,                   !- Vertex 3 Z-coordinate {m}
    0.28,                    !- Vertex 4 X-coordinate {m}
    0.28,                    !- Vertex 4 Y-coordinate {m}
    5.475;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1O7UYlrLD7i8OD7yY0r19v,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.0149999996647239_0.174999997019768_0.0149999996647239,  !- Construction Name
    uFb0fbIbnUCa0AXLT56UfA,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2W4aa10bj1VvxY3AXX9_Lc,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,                     !- Vertex 1 X-coordinate {m}
    0.28,                    !- Vertex 1 Y-coordinate {m}
    5.475,                   !- Vertex 1 Z-coordinate {m}
    4.2,                     !- Vertex 2 X-coordinate {m}
    0.28,                    !- Vertex 2 Y-coordinate {m}
    2.875,                   !- Vertex 2 Z-coordinate {m}
    4.2,                     !- Vertex 3 X-coordinate {m}
    3.58,                    !- Vertex 3 Y-coordinate {m}
    2.875,                   !- Vertex 3 Z-coordinate {m}
    4.2,                     !- Vertex 4 X-coordinate {m}
    3.58,                    !- Vertex 4 Y-coordinate {m}
    5.475;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    35vb7iscr60BT_AQZhlENO,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.0149999996647239_0.174999997019768_0.0149999996647239,  !- Construction Name
    uFb0fbIbnUCa0AXLT56UfA,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    0XAGB7vXr8ROcN7Nk6DsFY,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,                     !- Vertex 1 X-coordinate {m}
    3.725,                   !- Vertex 1 Y-coordinate {m}
    5.475,                   !- Vertex 1 Z-coordinate {m}
    4.2,                     !- Vertex 2 X-coordinate {m}
    3.725,                   !- Vertex 2 Y-coordinate {m}
    2.875,                   !- Vertex 2 Z-coordinate {m}
    4.2,                     !- Vertex 3 X-coordinate {m}
    5.055,                   !- Vertex 3 Y-coordinate {m}
    2.875,                   !- Vertex 3 Z-coordinate {m}
    4.2,                     !- Vertex 4 X-coordinate {m}
    5.055,                   !- Vertex 4 Y-coordinate {m}
    5.475;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    21LJ5PAYbCle2KNLSiBVra,  !- Name
    Wall,                    !- Surface Type
    BPS-InnerWall_3_0.0149999996647239_0.174999997019768_0.0149999996647239,  !- Construction Name
    uFb0fbIbnUCa0AXLT56UfA,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    4.2,                     !- Vertex 1 X-coordinate {m}
    3.58,                    !- Vertex 1 Y-coordinate {m}
    5.475,                   !- Vertex 1 Z-coordinate {m}
    4.2,                     !- Vertex 2 X-coordinate {m}
    3.58,                    !- Vertex 2 Y-coordinate {m}
    2.875,                   !- Vertex 2 Z-coordinate {m}
    4.2,                     !- Vertex 3 X-coordinate {m}
    3.725,                   !- Vertex 3 Y-coordinate {m}
    2.875,                   !- Vertex 3 Z-coordinate {m}
    4.2,                     !- Vertex 4 X-coordinate {m}
    3.725,                   !- Vertex 4 Y-coordinate {m}
    5.475;                   !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    1XefuCJHz7aQ7o1Qki4CiD,  !- Name
    Window,                  !- Surface Type
    Window_WM_Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach_0.024,  !- Construction Name
    3Pd10x$H1DD8DlRrqzeTXp,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    8.325,                   !- Vertex 1 X-coordinate {m}
    2.467,                   !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    8.325,                   !- Vertex 2 X-coordinate {m}
    2.467,                   !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    8.325,                   !- Vertex 3 X-coordinate {m}
    3.367,                   !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    8.325,                   !- Vertex 4 X-coordinate {m}
    3.367,                   !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    0qiOJ5Rjf3qOF_NyLjbM44,  !- Name
    Door,                    !- Surface Type
    BPS-InnerDoor_1_0.05,    !- Construction Name
    3aJ33XtHX9ffO5LCPh3sX4,  !- Building Surface Name
    0zFZUl1VP8NBzK5hHSBkJV,  !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    5.692,                   !- Vertex 1 X-coordinate {m}
    3.58,                    !- Vertex 1 Y-coordinate {m}
    2.145,                   !- Vertex 1 Z-coordinate {m}
    5.692,                   !- Vertex 2 X-coordinate {m}
    3.58,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.682,                   !- Vertex 3 X-coordinate {m}
    3.58,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.682,                   !- Vertex 4 X-coordinate {m}
    3.58,                    !- Vertex 4 Y-coordinate {m}
    2.145;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3kKurFFWb3_AuhorVUF$5N,  !- Name
    Door,                    !- Surface Type
    BPS-InnerDoor_1_0.05,    !- Construction Name
    2Qn8jmLA9F2gLRScv2IoC1,  !- Building Surface Name
    189aqyKh50POFrr7VCK8iN,  !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    4.405,                   !- Vertex 1 X-coordinate {m}
    1.649,                   !- Vertex 1 Y-coordinate {m}
    2.145,                   !- Vertex 1 Z-coordinate {m}
    4.405,                   !- Vertex 2 X-coordinate {m}
    1.649,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.405,                   !- Vertex 3 X-coordinate {m}
    0.639,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.405,                   !- Vertex 4 X-coordinate {m}
    0.639,                   !- Vertex 4 Y-coordinate {m}
    2.145;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3wfW_3jkH60hemn3_$xfCU,  !- Name
    Door,                    !- Surface Type
    BPS-OuterDoor_1_0.05,    !- Construction Name
    2ze26MqU564uLrWziqfSTf,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    4.718,                   !- Vertex 1 X-coordinate {m}
    0.28,                    !- Vertex 1 Y-coordinate {m}
    2.145,                   !- Vertex 1 Z-coordinate {m}
    4.718,                   !- Vertex 2 X-coordinate {m}
    0.28,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.728,                   !- Vertex 3 X-coordinate {m}
    0.28,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.728,                   !- Vertex 4 X-coordinate {m}
    0.28,                    !- Vertex 4 Y-coordinate {m}
    2.145;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2Xiges$d1EWOAuReNtKY_C,  !- Name
    Window,                  !- Surface Type
    Window_WM_Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach_0.024,  !- Construction Name
    32RNQZOr55ixX7FqTuOSFU,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    5.597,                   !- Vertex 1 X-coordinate {m}
    11.085,                  !- Vertex 1 Y-coordinate {m}
    4.995,                   !- Vertex 1 Z-coordinate {m}
    5.597,                   !- Vertex 2 X-coordinate {m}
    11.085,                  !- Vertex 2 Y-coordinate {m}
    3.795,                   !- Vertex 2 Z-coordinate {m}
    4.697,                   !- Vertex 3 X-coordinate {m}
    11.085,                  !- Vertex 3 Y-coordinate {m}
    3.795,                   !- Vertex 3 Z-coordinate {m}
    4.697,                   !- Vertex 4 X-coordinate {m}
    11.085,                  !- Vertex 4 Y-coordinate {m}
    4.995;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    30ZvY2VmP8B9iMJYNws7T_,  !- Name
    Door,                    !- Surface Type
    BPS-InnerDoor_1_0.05,    !- Construction Name
    3MgVh8WEf6Ug_1Tz617dV1,  !- Building Surface Name
    1k$3_Xye9F7vidMjFWMXIP,  !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    4.713,                   !- Vertex 1 X-coordinate {m}
    7.785,                   !- Vertex 1 Y-coordinate {m}
    5.02,                    !- Vertex 1 Z-coordinate {m}
    4.713,                   !- Vertex 2 X-coordinate {m}
    7.785,                   !- Vertex 2 Y-coordinate {m}
    2.875,                   !- Vertex 2 Z-coordinate {m}
    5.723,                   !- Vertex 3 X-coordinate {m}
    7.785,                   !- Vertex 3 Y-coordinate {m}
    2.875,                   !- Vertex 3 Z-coordinate {m}
    5.723,                   !- Vertex 4 X-coordinate {m}
    7.785,                   !- Vertex 4 Y-coordinate {m}
    5.02;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    0KuEgXc4r1expqZoEj3EXL,  !- Name
    Door,                    !- Surface Type
    BPS-InnerDoor_1_0.05,    !- Construction Name
    16Mt9vyuX6JAP$WQMiyH9W,  !- Building Surface Name
    2vhx0ISsXCIRYlH0P_m8b_,  !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    5.638,                   !- Vertex 1 X-coordinate {m}
    3.58,                    !- Vertex 1 Y-coordinate {m}
    5.02,                    !- Vertex 1 Z-coordinate {m}
    5.638,                   !- Vertex 2 X-coordinate {m}
    3.58,                    !- Vertex 2 Y-coordinate {m}
    2.875,                   !- Vertex 2 Z-coordinate {m}
    4.628,                   !- Vertex 3 X-coordinate {m}
    3.58,                    !- Vertex 3 Y-coordinate {m}
    2.875,                   !- Vertex 3 Z-coordinate {m}
    4.628,                   !- Vertex 4 X-coordinate {m}
    3.58,                    !- Vertex 4 Y-coordinate {m}
    5.02;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    0nUI9XCxTDFgeoi9Gf3hZD,  !- Name
    Window,                  !- Surface Type
    Window_WM_Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach_0.024,  !- Construction Name
    26iwqPqAL5qB_gBb$TzpFa,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    4.712,                   !- Vertex 1 X-coordinate {m}
    0.28,                    !- Vertex 1 Y-coordinate {m}
    4.995,                   !- Vertex 1 Z-coordinate {m}
    4.712,                   !- Vertex 2 X-coordinate {m}
    0.28,                    !- Vertex 2 Y-coordinate {m}
    3.795,                   !- Vertex 2 Z-coordinate {m}
    5.612,                   !- Vertex 3 X-coordinate {m}
    0.28,                    !- Vertex 3 Y-coordinate {m}
    3.795,                   !- Vertex 3 Z-coordinate {m}
    5.612,                   !- Vertex 4 X-coordinate {m}
    0.28,                    !- Vertex 4 Y-coordinate {m}
    4.995;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1PLDyRkEX3yuZUreMxl1Kb,  !- Name
    Window,                  !- Surface Type
    Window_WM_Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach_0.024,  !- Construction Name
    234LqWHfP08hs9FIRU2_sa,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    3.872,                   !- Vertex 1 X-coordinate {m}
    11.085,                  !- Vertex 1 Y-coordinate {m}
    4.995,                   !- Vertex 1 Z-coordinate {m}
    3.872,                   !- Vertex 2 X-coordinate {m}
    11.085,                  !- Vertex 2 Y-coordinate {m}
    3.795,                   !- Vertex 2 Z-coordinate {m}
    2.972,                   !- Vertex 3 X-coordinate {m}
    11.085,                  !- Vertex 3 Y-coordinate {m}
    3.795,                   !- Vertex 3 Z-coordinate {m}
    2.972,                   !- Vertex 4 X-coordinate {m}
    11.085,                  !- Vertex 4 Y-coordinate {m}
    4.995;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3zCUtYuNXE_R3YfCZmt7cO,  !- Name
    Door,                    !- Surface Type
    BPS-InnerDoor_1_0.05,    !- Construction Name
    3m0Ii62gfAnBSz2eMqABoY,  !- Building Surface Name
    0607wndJz3xAwgBdlK2JBd,  !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    4.2,                     !- Vertex 1 X-coordinate {m}
    5.368,                   !- Vertex 1 Y-coordinate {m}
    5.02,                    !- Vertex 1 Z-coordinate {m}
    4.2,                     !- Vertex 2 X-coordinate {m}
    5.368,                   !- Vertex 2 Y-coordinate {m}
    2.875,                   !- Vertex 2 Z-coordinate {m}
    4.2,                     !- Vertex 3 X-coordinate {m}
    6.378,                   !- Vertex 3 Y-coordinate {m}
    2.875,                   !- Vertex 3 Z-coordinate {m}
    4.2,                     !- Vertex 4 X-coordinate {m}
    6.378,                   !- Vertex 4 Y-coordinate {m}
    5.02;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    366gZ6N5n42v50sJWprO1M,  !- Name
    Window,                  !- Surface Type
    Window_WM_Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach_0.024,  !- Construction Name
    18iVrJVIHFLhccRBCuzoKx,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    5.418,                   !- Vertex 1 X-coordinate {m}
    11.085,                  !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    5.418,                   !- Vertex 2 X-coordinate {m}
    11.085,                  !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    4.518,                   !- Vertex 3 X-coordinate {m}
    11.085,                  !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    4.518,                   !- Vertex 4 X-coordinate {m}
    11.085,                  !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3XwnuQpTv4TPF$GTjk8qqU,  !- Name
    Door,                    !- Surface Type
    BPS-InnerDoor_1_0.05,    !- Construction Name
    2y0c27v_L7kf1PGWcQt_gQ,  !- Building Surface Name
    3E1myjCpf1_wvlOaFk2A5Q,  !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    4.625,                   !- Vertex 1 X-coordinate {m}
    7.785,                   !- Vertex 1 Y-coordinate {m}
    2.145,                   !- Vertex 1 Z-coordinate {m}
    4.625,                   !- Vertex 2 X-coordinate {m}
    7.785,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.635,                   !- Vertex 3 X-coordinate {m}
    7.785,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.635,                   !- Vertex 4 X-coordinate {m}
    7.785,                   !- Vertex 4 Y-coordinate {m}
    2.145;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    0QJiYpcrv0BhNBomFc9lNF,  !- Name
    Window,                  !- Surface Type
    Window_WM_Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach_0.024,  !- Construction Name
    2qKixY2FXFuBAPWAJa27GV,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    0.28,                    !- Vertex 1 X-coordinate {m}
    8.755,                   !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    0.28,                    !- Vertex 2 X-coordinate {m}
    8.755,                   !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    0.28,                    !- Vertex 3 X-coordinate {m}
    7.855,                   !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    0.28,                    !- Vertex 4 X-coordinate {m}
    7.855,                   !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    32bMswwvz51vHeKtW1XH4x,  !- Name
    Window,                  !- Surface Type
    Window_WM_Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach_0.024,  !- Construction Name
    2qKixY2FXFuBAPWAJa27GV,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    0.28,                    !- Vertex 1 X-coordinate {m}
    7.855,                   !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    0.28,                    !- Vertex 2 X-coordinate {m}
    7.855,                   !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    0.28,                    !- Vertex 3 X-coordinate {m}
    6.955,                   !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    0.28,                    !- Vertex 4 X-coordinate {m}
    6.955,                   !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3lRw$e9FX1le4rG2Jjl3CG,  !- Name
    Window,                  !- Surface Type
    Window_WM_Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach_0.024,  !- Construction Name
    2qKixY2FXFuBAPWAJa27GV,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    0.28,                    !- Vertex 1 X-coordinate {m}
    6.955,                   !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    0.28,                    !- Vertex 2 X-coordinate {m}
    6.955,                   !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    0.28,                    !- Vertex 3 X-coordinate {m}
    6.055,                   !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    0.28,                    !- Vertex 4 X-coordinate {m}
    6.055,                   !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2zfWC3y1H46gYoA41ElQFa,  !- Name
    Door,                    !- Surface Type
    BPS-InnerDoor_1_0.05,    !- Construction Name
    2$Btk$6rD0mevm7Klm2knY,  !- Building Surface Name
    12yx5Yzqj6rO0QLgBYXLLl,  !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    4.2,                     !- Vertex 1 X-coordinate {m}
    5.503,                   !- Vertex 1 Y-coordinate {m}
    2.145,                   !- Vertex 1 Z-coordinate {m}
    4.2,                     !- Vertex 2 X-coordinate {m}
    5.503,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.2,                     !- Vertex 3 X-coordinate {m}
    6.513,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.2,                     !- Vertex 4 X-coordinate {m}
    6.513,                   !- Vertex 4 Y-coordinate {m}
    2.145;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2cfDifY9f9UxyXNHZrsXEd,  !- Name
    Window,                  !- Surface Type
    Window_WM_Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach_0.024,  !- Construction Name
    2ZxDery31FGfH8cX9KzOlg,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    3.808,                   !- Vertex 1 X-coordinate {m}
    11.085,                  !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    3.808,                   !- Vertex 2 X-coordinate {m}
    11.085,                  !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    2.908,                   !- Vertex 3 X-coordinate {m}
    11.085,                  !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    2.908,                   !- Vertex 4 X-coordinate {m}
    11.085,                  !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3E1myjCpf1_wvlOaFk2A5Q,  !- Name
    Door,                    !- Surface Type
    BPS-InnerDoor_1_0.05,    !- Construction Name
    2BfBOb0fDALBPtINh6O8aw,  !- Building Surface Name
    3XwnuQpTv4TPF$GTjk8qqU,  !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    5.635,                   !- Vertex 1 X-coordinate {m}
    7.64,                    !- Vertex 1 Y-coordinate {m}
    2.145,                   !- Vertex 1 Z-coordinate {m}
    5.635,                   !- Vertex 2 X-coordinate {m}
    7.64,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.625,                   !- Vertex 3 X-coordinate {m}
    7.64,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.625,                   !- Vertex 4 X-coordinate {m}
    7.64,                    !- Vertex 4 Y-coordinate {m}
    2.145;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    07tHGHeYH00uYnbrMaHd6v,  !- Name
    Door,                    !- Surface Type
    BPS-InnerDoor_1_0.05,    !- Construction Name
    2vzM61dV5DcPXBySmc_f8u,  !- Building Surface Name
    026jye9_r03RqRVKEQ6zqp,  !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    4.405,                   !- Vertex 1 X-coordinate {m}
    4.924,                   !- Vertex 1 Y-coordinate {m}
    2.145,                   !- Vertex 1 Z-coordinate {m}
    4.405,                   !- Vertex 2 X-coordinate {m}
    4.924,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.405,                   !- Vertex 3 X-coordinate {m}
    3.914,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.405,                   !- Vertex 4 X-coordinate {m}
    3.914,                   !- Vertex 4 Y-coordinate {m}
    2.145;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    12yx5Yzqj6rO0QLgBYXLLl,  !- Name
    Door,                    !- Surface Type
    BPS-InnerDoor_1_0.05,    !- Construction Name
    1fT0syOff8puStpx2ChjAF,  !- Building Surface Name
    2zfWC3y1H46gYoA41ElQFa,  !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    4.405,                   !- Vertex 1 X-coordinate {m}
    6.513,                   !- Vertex 1 Y-coordinate {m}
    2.145,                   !- Vertex 1 Z-coordinate {m}
    4.405,                   !- Vertex 2 X-coordinate {m}
    6.513,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.405,                   !- Vertex 3 X-coordinate {m}
    5.503,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.405,                   !- Vertex 4 X-coordinate {m}
    5.503,                   !- Vertex 4 Y-coordinate {m}
    2.145;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2p_rh5d1f8ZAPYvNPGlCpX,  !- Name
    Door,                    !- Surface Type
    BPS-InnerDoor_1_0.05,    !- Construction Name
    1kffuyfyT0cRpp3UO09LYE,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    8.325,                   !- Vertex 1 X-coordinate {m}
    3.971,                   !- Vertex 1 Y-coordinate {m}
    2.145,                   !- Vertex 1 Z-coordinate {m}
    8.325,                   !- Vertex 2 X-coordinate {m}
    3.971,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    8.325,                   !- Vertex 3 X-coordinate {m}
    4.981,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    8.325,                   !- Vertex 4 X-coordinate {m}
    4.981,                   !- Vertex 4 Y-coordinate {m}
    2.145;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    0zFZUl1VP8NBzK5hHSBkJV,  !- Name
    Door,                    !- Surface Type
    BPS-InnerDoor_1_0.05,    !- Construction Name
    3sfvZd2pj7Twi$9yZDBXvi,  !- Building Surface Name
    0qiOJ5Rjf3qOF_NyLjbM44,  !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    4.682,                   !- Vertex 1 X-coordinate {m}
    3.725,                   !- Vertex 1 Y-coordinate {m}
    2.145,                   !- Vertex 1 Z-coordinate {m}
    4.682,                   !- Vertex 2 X-coordinate {m}
    3.725,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.692,                   !- Vertex 3 X-coordinate {m}
    3.725,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.692,                   !- Vertex 4 X-coordinate {m}
    3.725,                   !- Vertex 4 Y-coordinate {m}
    2.145;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1k$3_Xye9F7vidMjFWMXIP,  !- Name
    Door,                    !- Surface Type
    BPS-InnerDoor_1_0.05,    !- Construction Name
    1SmJIV5_nEtB8jTD9MNC0p,  !- Building Surface Name
    30ZvY2VmP8B9iMJYNws7T_,  !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    5.723,                   !- Vertex 1 X-coordinate {m}
    7.64,                    !- Vertex 1 Y-coordinate {m}
    5.02,                    !- Vertex 1 Z-coordinate {m}
    5.723,                   !- Vertex 2 X-coordinate {m}
    7.64,                    !- Vertex 2 Y-coordinate {m}
    2.875,                   !- Vertex 2 Z-coordinate {m}
    4.713,                   !- Vertex 3 X-coordinate {m}
    7.64,                    !- Vertex 3 Y-coordinate {m}
    2.875,                   !- Vertex 3 Z-coordinate {m}
    4.713,                   !- Vertex 4 X-coordinate {m}
    7.64,                    !- Vertex 4 Y-coordinate {m}
    5.02;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2vhx0ISsXCIRYlH0P_m8b_,  !- Name
    Door,                    !- Surface Type
    BPS-InnerDoor_1_0.05,    !- Construction Name
    0fCjgOHnz1GQDz0NzN_Ugo,  !- Building Surface Name
    0KuEgXc4r1expqZoEj3EXL,  !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    4.628,                   !- Vertex 1 X-coordinate {m}
    3.725,                   !- Vertex 1 Y-coordinate {m}
    5.02,                    !- Vertex 1 Z-coordinate {m}
    4.628,                   !- Vertex 2 X-coordinate {m}
    3.725,                   !- Vertex 2 Y-coordinate {m}
    2.875,                   !- Vertex 2 Z-coordinate {m}
    5.638,                   !- Vertex 3 X-coordinate {m}
    3.725,                   !- Vertex 3 Y-coordinate {m}
    2.875,                   !- Vertex 3 Z-coordinate {m}
    5.638,                   !- Vertex 4 X-coordinate {m}
    3.725,                   !- Vertex 4 Y-coordinate {m}
    5.02;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1uvSRjsAf1dANiHdQwPY1H,  !- Name
    Door,                    !- Surface Type
    BPS-InnerDoor_1_0.05,    !- Construction Name
    0XAGB7vXr8ROcN7Nk6DsFY,  !- Building Surface Name
    36CauQlHLDgfQxZR3biWl6,  !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    4.405,                   !- Vertex 1 X-coordinate {m}
    4.888,                   !- Vertex 1 Y-coordinate {m}
    5.02,                    !- Vertex 1 Z-coordinate {m}
    4.405,                   !- Vertex 2 X-coordinate {m}
    4.888,                   !- Vertex 2 Y-coordinate {m}
    2.875,                   !- Vertex 2 Z-coordinate {m}
    4.405,                   !- Vertex 3 X-coordinate {m}
    3.878,                   !- Vertex 3 Y-coordinate {m}
    2.875,                   !- Vertex 3 Z-coordinate {m}
    4.405,                   !- Vertex 4 X-coordinate {m}
    3.878,                   !- Vertex 4 Y-coordinate {m}
    5.02;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    0607wndJz3xAwgBdlK2JBd,  !- Name
    Door,                    !- Surface Type
    BPS-InnerDoor_1_0.05,    !- Construction Name
    1sxF8LSeX8vfU7EV$mpBaV,  !- Building Surface Name
    3zCUtYuNXE_R3YfCZmt7cO,  !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    4.405,                   !- Vertex 1 X-coordinate {m}
    6.378,                   !- Vertex 1 Y-coordinate {m}
    5.02,                    !- Vertex 1 Z-coordinate {m}
    4.405,                   !- Vertex 2 X-coordinate {m}
    6.378,                   !- Vertex 2 Y-coordinate {m}
    2.875,                   !- Vertex 2 Z-coordinate {m}
    4.405,                   !- Vertex 3 X-coordinate {m}
    5.368,                   !- Vertex 3 Y-coordinate {m}
    2.875,                   !- Vertex 3 Z-coordinate {m}
    4.405,                   !- Vertex 4 X-coordinate {m}
    5.368,                   !- Vertex 4 Y-coordinate {m}
    5.02;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    189aqyKh50POFrr7VCK8iN,  !- Name
    Door,                    !- Surface Type
    BPS-InnerDoor_1_0.05,    !- Construction Name
    1EcsArQhjBYB6InnGD4fq7,  !- Building Surface Name
    3kKurFFWb3_AuhorVUF$5N,  !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    4.2,                     !- Vertex 1 X-coordinate {m}
    0.639,                   !- Vertex 1 Y-coordinate {m}
    2.145,                   !- Vertex 1 Z-coordinate {m}
    4.2,                     !- Vertex 2 X-coordinate {m}
    0.639,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.2,                     !- Vertex 3 X-coordinate {m}
    1.649,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.2,                     !- Vertex 4 X-coordinate {m}
    1.649,                   !- Vertex 4 Y-coordinate {m}
    2.145;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1C238QBQH5hOq8HEg2YuOG,  !- Name
    Window,                  !- Surface Type
    Window_WM_Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach_0.024,  !- Construction Name
    1E5jm9pwTDcAD1_xSuRiAq,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    0.28,                    !- Vertex 1 X-coordinate {m}
    4.807,                   !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    0.28,                    !- Vertex 2 X-coordinate {m}
    4.807,                   !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    0.28,                    !- Vertex 3 X-coordinate {m}
    3.907,                   !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    0.28,                    !- Vertex 4 X-coordinate {m}
    3.907,                   !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2U4rxS$G50Zgn53aUXw6mN,  !- Name
    Window,                  !- Surface Type
    Window_WM_Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach_0.024,  !- Construction Name
    1E5jm9pwTDcAD1_xSuRiAq,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    0.28,                    !- Vertex 1 X-coordinate {m}
    3.907,                   !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    0.28,                    !- Vertex 2 X-coordinate {m}
    3.907,                   !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    0.28,                    !- Vertex 3 X-coordinate {m}
    3.007,                   !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    0.28,                    !- Vertex 4 X-coordinate {m}
    3.007,                   !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3tnjWTnn9D9OumHxRWPlGy,  !- Name
    Window,                  !- Surface Type
    Window_WM_Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach_0.024,  !- Construction Name
    3p6tvhiwvBQe4$EI3VGjvY,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    3.132,                   !- Vertex 1 X-coordinate {m}
    0.28,                    !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    3.132,                   !- Vertex 2 X-coordinate {m}
    0.28,                    !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    4.032,                   !- Vertex 3 X-coordinate {m}
    0.28,                    !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    4.032,                   !- Vertex 4 X-coordinate {m}
    0.28,                    !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    026jye9_r03RqRVKEQ6zqp,  !- Name
    Door,                    !- Surface Type
    BPS-InnerDoor_1_0.05,    !- Construction Name
    1rBRMm9aH5jPSWLHTY2lPz,  !- Building Surface Name
    07tHGHeYH00uYnbrMaHd6v,  !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    4.2,                     !- Vertex 1 X-coordinate {m}
    3.914,                   !- Vertex 1 Y-coordinate {m}
    2.145,                   !- Vertex 1 Z-coordinate {m}
    4.2,                     !- Vertex 2 X-coordinate {m}
    3.914,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.2,                     !- Vertex 3 X-coordinate {m}
    4.924,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.2,                     !- Vertex 4 X-coordinate {m}
    4.924,                   !- Vertex 4 Y-coordinate {m}
    2.145;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2XeGOOIxnC88k1f5z_b17n,  !- Name
    Window,                  !- Surface Type
    Window_WM_Glas1995_2015AluoderStahlfensterWaermeschutzverglasungzweifach_0.024,  !- Construction Name
    23cUKRxGH6ieayWkfRSJbO,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    3.07,                    !- Vertex 1 X-coordinate {m}
    0.28,                    !- Vertex 1 Y-coordinate {m}
    4.995,                   !- Vertex 1 Z-coordinate {m}
    3.07,                    !- Vertex 2 X-coordinate {m}
    0.28,                    !- Vertex 2 Y-coordinate {m}
    3.795,                   !- Vertex 2 Z-coordinate {m}
    3.97,                    !- Vertex 3 X-coordinate {m}
    0.28,                    !- Vertex 3 Y-coordinate {m}
    3.795,                   !- Vertex 3 Z-coordinate {m}
    3.97,                    !- Vertex 4 X-coordinate {m}
    0.28,                    !- Vertex 4 Y-coordinate {m}
    4.995;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    36CauQlHLDgfQxZR3biWl6,  !- Name
    Door,                    !- Surface Type
    BPS-InnerDoor_1_0.05,    !- Construction Name
    35vb7iscr60BT_AQZhlENO,  !- Building Surface Name
    1uvSRjsAf1dANiHdQwPY1H,  !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    autocalculate,           !- Number of Vertices
    4.2,                     !- Vertex 1 X-coordinate {m}
    3.878,                   !- Vertex 1 Y-coordinate {m}
    5.02,                    !- Vertex 1 Z-coordinate {m}
    4.2,                     !- Vertex 2 X-coordinate {m}
    3.878,                   !- Vertex 2 Y-coordinate {m}
    2.875,                   !- Vertex 2 Z-coordinate {m}
    4.2,                     !- Vertex 3 X-coordinate {m}
    4.888,                   !- Vertex 3 Y-coordinate {m}
    2.875,                   !- Vertex 3 Z-coordinate {m}
    4.2,                     !- Vertex 4 X-coordinate {m}
    4.888,                   !- Vertex 4 Y-coordinate {m}
    5.02;                    !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    8VvlyRmVH0C1HUd3CNvpWg,  !- Name
    8VvlyRmVH0C1HUd3CNvpWg,  !- Zone or ZoneList or Space or SpaceList Name
    Continuous,              !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    BGVPLnC4OUeqffvCvT6TTQ,  !- Name
    BGVPLnC4OUeqffvCvT6TTQ,  !- Zone or ZoneList or Space or SpaceList Name
    Continuous,              !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    E4XJpmy03kW3qfdfjVrPLA,  !- Name
    E4XJpmy03kW3qfdfjVrPLA,  !- Zone or ZoneList or Space or SpaceList Name
    Continuous,              !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    IfKJfrdT40ehbMFAOP2OHQ,  !- Name
    IfKJfrdT40ehbMFAOP2OHQ,  !- Zone or ZoneList or Space or SpaceList Name
    Continuous,              !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    JIlBdoXH9kyILsDvu4wx8A,  !- Name
    JIlBdoXH9kyILsDvu4wx8A,  !- Zone or ZoneList or Space or SpaceList Name
    Continuous,              !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Jo5bB3uKtUesyY40h7buXA,  !- Name
    Jo5bB3uKtUesyY40h7buXA,  !- Zone or ZoneList or Space or SpaceList Name
    Continuous,              !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    TKJwNLssk0WyOEqTNi9V3g,  !- Name
    TKJwNLssk0WyOEqTNi9V3g,  !- Zone or ZoneList or Space or SpaceList Name
    Continuous,              !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    VxcvwqdxJ0CrsbXjgBdn2A,  !- Name
    VxcvwqdxJ0CrsbXjgBdn2A,  !- Zone or ZoneList or Space or SpaceList Name
    Continuous,              !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    amiO3KhG402UMEU7Fs9xaA,  !- Name
    amiO3KhG402UMEU7Fs9xaA,  !- Zone or ZoneList or Space or SpaceList Name
    Continuous,              !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ewAwLYZUK0GDV9RQVVrdsw,  !- Name
    ewAwLYZUK0GDV9RQVVrdsw,  !- Zone or ZoneList or Space or SpaceList Name
    Continuous,              !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    uFb0fbIbnUCa0AXLT56UfA,  !- Name
    uFb0fbIbnUCa0AXLT56UfA,  !- Zone or ZoneList or Space or SpaceList Name
    Continuous,              !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.2,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:THERMOSTAT ===========

HVACTemplate:Thermostat,
    STATS Bed room,          !- Name
    Schedule Heating Bed room,  !- Heating Setpoint Schedule Name
    ,                        !- Constant Heating Setpoint {C}
    Schedule Cooling Bed room,  !- Cooling Setpoint Schedule Name
    ;                        !- Constant Cooling Setpoint {C}


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM ===========

HVACTemplate:Zone:IdealLoadsAirSystem,
    8VvlyRmVH0C1HUd3CNvpWg,  !- Zone Name
    STATS Bed room,          !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    On,                      !- Heating Availability Schedule Name
    Off,                     !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.70,                    !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    BGVPLnC4OUeqffvCvT6TTQ,  !- Zone Name
    STATS Bed room,          !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    On,                      !- Heating Availability Schedule Name
    Off,                     !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.70,                    !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    E4XJpmy03kW3qfdfjVrPLA,  !- Zone Name
    STATS Bed room,          !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    On,                      !- Heating Availability Schedule Name
    Off,                     !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.70,                    !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    IfKJfrdT40ehbMFAOP2OHQ,  !- Zone Name
    STATS Bed room,          !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    On,                      !- Heating Availability Schedule Name
    Off,                     !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.70,                    !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    JIlBdoXH9kyILsDvu4wx8A,  !- Zone Name
    STATS Bed room,          !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    On,                      !- Heating Availability Schedule Name
    Off,                     !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.70,                    !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Jo5bB3uKtUesyY40h7buXA,  !- Zone Name
    STATS Bed room,          !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    On,                      !- Heating Availability Schedule Name
    Off,                     !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.70,                    !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    TKJwNLssk0WyOEqTNi9V3g,  !- Zone Name
    STATS Bed room,          !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    On,                      !- Heating Availability Schedule Name
    Off,                     !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.70,                    !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    VxcvwqdxJ0CrsbXjgBdn2A,  !- Zone Name
    STATS Bed room,          !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    On,                      !- Heating Availability Schedule Name
    Off,                     !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.70,                    !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    amiO3KhG402UMEU7Fs9xaA,  !- Zone Name
    STATS Bed room,          !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    On,                      !- Heating Availability Schedule Name
    Off,                     !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.70,                    !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    ewAwLYZUK0GDV9RQVVrdsw,  !- Zone Name
    STATS Bed room,          !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    On,                      !- Heating Availability Schedule Name
    Off,                     !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.70,                    !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    uFb0fbIbnUCa0AXLT56UfA,  !- Zone Name
    STATS Bed room,          !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    On,                      !- Heating Availability Schedule Name
    Off,                     !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    60,                      !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    0.0,                     !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.70,                    !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    Regular;                 !- Key Field


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Humidity Ratio,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Relative Humidity,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Barometric Pressure,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Zone Sensible Cooling Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Zone Sensible Heating Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Total Internal Total Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Windows Total Heat Gain Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Windows Total Heat Gain Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Windows Total Transmitted Solar Radiation Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air System Sensible Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air System Sensible Cooling Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Infiltration Mass Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,
    Heating:EnergyTransfer,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Cooling:EnergyTransfer,  !- Key Name
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayAdvancedReportVariables,  !- Key 1
    DisplayExtraWarnings;    !- Key 2

