!-   ============================================================================
!-   EnergyPlus 24.2  -  Viebrockhaus Maxime 300 mit ELW, Satteldach 40 Grad
!-   Smart City Haus 39, Weissdornweg 39, 21698 Harsefeld (Service-Nr. 90210)
!-   Grundlage: Bauplan SC_39_M300_ELW_A1_BAU vom 07.07.2023 (vektoriell ausgewertet)
!-              Heizlastberechnung Roth/LINEAR nach DIN/TS 12831-1, Projekt 280098
!-              vom 01.09.2023 (U-Werte, Sollwerte, Luftvolumenstroeme, Auslegungstemperatur)
!-
!-   Konventionen wie im Vergleichsmodell AixLib_HOM_in_EnergyPlus.idf und wie beim
!-   Viebrockhaus V62: Feldkommentare, Terrain City, Zeitschritt 12, TARP/SimpleCombined,
!-   Ideal Loads mit 22 C, identische Ausgabeliste.
!-   ============================================================================

Version,
    24.2;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    No,                       !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    Viebrockhaus Maxime 300 mit ELW,  !- Name
    225,                      !- North Axis {deg}
    City,                     !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value {W}
    0.4,                      !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    SimpleCombined;           !- Algorithm

Timestep,
    12;                       !- Number of Timesteps per Hour

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

!- Standort wie im Vergleichsmodell (Potsdam), damit alle Haeuser mit derselben
!- Wetterdatei gerechnet werden koennen. Realer Standort: Harsefeld 53.45 / 9.50 / 20 m.

Site:Location,
    Potsdam,                  !- Name
    52.4958,                  !- Latitude {deg}
    13.0614,                  !- Longitude {deg}
    1,                        !- Time Zone {hr}
    32;                       !- Elevation {m}

!- Auslegungstag Winter mit der Auslegungstemperatur der Heizlastberechnung
!- (Referenzort Harsefeld -9,8 C, Anpassung Zeitkonstante +2,4 K bei tau = 201,7 h).

SizingPeriod:DesignDay,
    Winter Auslegungstag -7.4C,  !- Name
    12,                       !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -7.4,                     !- Maximum Dry-Bulb Temperature {C}
    0,                        !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                         !- Dry-Bulb Temperature Range Modifier Type
    ,                         !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -7.4,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                         !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                         !- Daily Wet-Bulb Temperature Range {deltaC}
    101100,                   !- Barometric Pressure {Pa}
    2.3,                      !- Wind Speed {m/s}
    180,                      !- Wind Direction {deg}
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
    0;                        !- Sky Clearness

SizingPeriod:DesignDay,
    Sommer Auslegungstag 30C,  !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    30.0,                     !- Maximum Dry-Bulb Temperature {C}
    9.0,                      !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                         !- Dry-Bulb Temperature Range Modifier Type
    ,                         !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    20.0,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                         !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                         !- Daily Wet-Bulb Temperature Range {deltaC}
    101100,                   !- Barometric Pressure {Pa}
    2.5,                      !- Wind Speed {m/s}
    230,                      !- Wind Direction {deg}
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
    1;                        !- Sky Clearness

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Tuesday,                  !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

!- Erdreichtemperatur: Jahresmittel der Aussentemperatur 9,2 C laut Formblatt G1.

Site:GroundTemperature:BuildingSurface,
    9.2,                      !- January Ground Temperature {C}
    9.2,                      !- February Ground Temperature {C}
    9.2,                      !- March Ground Temperature {C}
    9.2,                      !- April Ground Temperature {C}
    9.2,                      !- May Ground Temperature {C}
    9.2,                      !- June Ground Temperature {C}
    9.2,                      !- July Ground Temperature {C}
    9.2,                      !- August Ground Temperature {C}
    9.2,                      !- September Ground Temperature {C}
    9.2,                      !- October Ground Temperature {C}
    9.2,                      !- November Ground Temperature {C}
    9.2;                      !- December Ground Temperature {C}

ScheduleTypeLimits,
    Fraction,                 !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    Discrete;                 !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    ,                         !- Numeric Type
    Dimensionless;            !- Unit Type

ScheduleTypeLimits,
    Any Number,               !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    ,                         !- Numeric Type
    Dimensionless;            !- Unit Type

Schedule:Compact,
    Constant,                 !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Continuous,               !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Off,                      !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    On,                       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

!-   =========================== MATERIALIEN =====================================

Material,
    Klinker_Verblender,       !- Name
    Rough,                    !- Roughness
    0.115,                    !- Thickness {m}
    0.96,                     !- Conductivity {W/m-K}
    1900,                     !- Density {kg/m3}
    880,                      !- Specific Heat {J/kg-K}
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Aussenputz_020,           !- Name
    Rough,                    !- Roughness
    0.02,                     !- Thickness {m}
    0.87,                     !- Conductivity {W/m-K}
    1800,                     !- Density {kg/m3}
    1000,                     !- Specific Heat {J/kg-K}
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Kalksandstein_175,        !- Name
    MediumRough,              !- Roughness
    0.175,                    !- Thickness {m}
    0.99,                     !- Conductivity {W/m-K}
    1800,                     !- Density {kg/m3}
    1000,                     !- Specific Heat {J/kg-K}
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Gipsputz_010,             !- Name
    Smooth,                   !- Roughness
    0.01,                     !- Thickness {m}
    0.51,                     !- Conductivity {W/m-K}
    1200,                     !- Density {kg/m3}
    1000,                     !- Specific Heat {J/kg-K}
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Gipsplatte_0125,          !- Name
    Smooth,                   !- Roughness
    0.0125,                   !- Thickness {m}
    0.25,                     !- Conductivity {W/m-K}
    800,                      !- Density {kg/m3}
    1000,                     !- Specific Heat {J/kg-K}
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    OSB_015,                  !- Name
    MediumSmooth,             !- Roughness
    0.015,                    !- Thickness {m}
    0.13,                     !- Conductivity {W/m-K}
    650,                      !- Density {kg/m3}
    1700,                     !- Specific Heat {J/kg-K}
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Holzschalung_022,         !- Name
    MediumRough,              !- Roughness
    0.022,                    !- Thickness {m}
    0.13,                     !- Conductivity {W/m-K}
    500,                      !- Density {kg/m3}
    1600,                     !- Specific Heat {J/kg-K}
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Dachziegel_020,           !- Name
    Rough,                    !- Roughness
    0.02,                     !- Thickness {m}
    1.0,                      !- Conductivity {W/m-K}
    2000,                     !- Density {kg/m3}
    800,                      !- Specific Heat {J/kg-K}
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Stahlbeton_220,           !- Name
    MediumRough,              !- Roughness
    0.22,                     !- Thickness {m}
    2.3,                      !- Conductivity {W/m-K}
    2300,                     !- Density {kg/m3}
    1000,                     !- Specific Heat {J/kg-K}
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Stahlbeton_200,           !- Name
    MediumRough,              !- Roughness
    0.2,                      !- Thickness {m}
    2.3,                      !- Conductivity {W/m-K}
    2300,                     !- Density {kg/m3}
    1000,                     !- Specific Heat {J/kg-K}
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Estrich_060,              !- Name
    MediumRough,              !- Roughness
    0.06,                     !- Thickness {m}
    1.4,                      !- Conductivity {W/m-K}
    2000,                     !- Density {kg/m3}
    1000,                     !- Specific Heat {J/kg-K}
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Bodenbelag_010,           !- Name
    MediumSmooth,             !- Roughness
    0.01,                     !- Thickness {m}
    0.17,                     !- Conductivity {W/m-K}
    1200,                     !- Density {kg/m3}
    1400,                     !- Specific Heat {J/kg-K}
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

!- Daemmschichten: Waermeleitfaehigkeit so gesetzt, dass jede Konstruktion exakt den
!- U-Wert der Heizlastberechnung inklusive Waermebrueckenzuschlag 0,01 W/(m2K) erreicht.

Material,
    Daemmung_AW_Putz,         !- Name
    Smooth,                   !- Roughness
    0.2,                      !- Thickness {m}
    0.03413,                  !- Conductivity {W/m-K}
    40,                       !- Density {kg/m3}
    1030,                     !- Specific Heat {J/kg-K}
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Daemmung_AW_Klinker,      !- Name
    Smooth,                   !- Roughness
    0.18,                     !- Thickness {m}
    0.03768,                  !- Conductivity {W/m-K}
    40,                       !- Density {kg/m3}
    1030,                     !- Specific Heat {J/kg-K}
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Daemmung_AW_Giebel,       !- Name
    Smooth,                   !- Roughness
    0.18,                     !- Thickness {m}
    0.03317,                  !- Conductivity {W/m-K}
    40,                       !- Density {kg/m3}
    1030,                     !- Specific Heat {J/kg-K}
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Daemmung_AW_Drempel,      !- Name
    Smooth,                   !- Roughness
    0.2,                      !- Thickness {m}
    0.03413,                  !- Conductivity {W/m-K}
    40,                       !- Density {kg/m3}
    1030,                     !- Specific Heat {J/kg-K}
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Daemmung_Dach_gedaemmt,   !- Name
    Smooth,                   !- Roughness
    0.26,                     !- Thickness {m}
    0.04156,                  !- Conductivity {W/m-K}
    40,                       !- Density {kg/m3}
    1030,                     !- Specific Heat {J/kg-K}
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Daemmung_Kehlbalken_Oben,  !- Name
    Smooth,                   !- Roughness
    0.26,                     !- Thickness {m}
    0.04162,                  !- Conductivity {W/m-K}
    40,                       !- Density {kg/m3}
    1030,                     !- Specific Heat {J/kg-K}
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Daemmung_Kehlbalken_Unten,  !- Name
    Smooth,                   !- Roughness
    0.26,                     !- Thickness {m}
    0.04162,                  !- Conductivity {W/m-K}
    40,                       !- Density {kg/m3}
    1030,                     !- Specific Heat {J/kg-K}
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Daemmung_Bodenplatte,     !- Name
    Smooth,                   !- Roughness
    0.18,                     !- Thickness {m}
    0.04299,                  !- Conductivity {W/m-K}
    40,                       !- Density {kg/m3}
    1030,                     !- Specific Heat {J/kg-K}
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Daemmung_Decke_EG_Oben,   !- Name
    Smooth,                   !- Roughness
    0.08,                     !- Thickness {m}
    0.04386,                  !- Conductivity {W/m-K}
    40,                       !- Density {kg/m3}
    1030,                     !- Specific Heat {J/kg-K}
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Daemmung_Decke_DG_Unten,  !- Name
    Smooth,                   !- Roughness
    0.08,                     !- Thickness {m}
    0.04386,                  !- Conductivity {W/m-K}
    40,                       !- Density {kg/m3}
    1030,                     !- Specific Heat {J/kg-K}
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Daemmung_IW_KS_115,       !- Name
    Smooth,                   !- Roughness
    0.115,                    !- Thickness {m}
    0.10183,                  !- Conductivity {W/m-K}
    40,                       !- Density {kg/m3}
    1030,                     !- Specific Heat {J/kg-K}
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Daemmung_IW_Staender_100,  !- Name
    Smooth,                   !- Roughness
    0.075,                    !- Thickness {m}
    0.07019,                  !- Conductivity {W/m-K}
    40,                       !- Density {kg/m3}
    1030,                     !- Specific Heat {J/kg-K}
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Daemmung_Haustuer,        !- Name
    Smooth,                   !- Roughness
    0.07,                     !- Thickness {m}
    0.08434,                  !- Conductivity {W/m-K}
    40,                       !- Density {kg/m3}
    1030,                     !- Specific Heat {J/kg-K}
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material:AirGap,
    Dachbelueftung_R020,      !- Name
    0.2;                      !- Thermal Resistance {m2-K/W}

Material:AirGap,
    Luftschicht_R015,         !- Name
    0.15;                     !- Thermal Resistance {m2-K/W}

WindowMaterial:SimpleGlazingSystem,
    Glas_3fach_Uw067,         !- Name
    0.67,                     !- U-Factor {W/m2-K}
    0.5,                      !- Solar Heat Gain Coefficient
    0.7;                      !- Visible Transmittance

!-   =========================== KONSTRUKTIONEN (aussen -> innen) ================

Construction,
    AW_Putz,                  !- Name
    Aussenputz_020,           !- Outside Layer
    Daemmung_AW_Putz,         !- Layer 2
    Kalksandstein_175,        !- Layer 3
    Gipsputz_010;             !- Layer 4

Construction,
    AW_Klinker,               !- Name
    Klinker_Verblender,       !- Outside Layer
    Daemmung_AW_Klinker,      !- Layer 2
    Kalksandstein_175,        !- Layer 3
    Gipsputz_010;             !- Layer 4

Construction,
    AW_Giebel,                !- Name
    Klinker_Verblender,       !- Outside Layer
    Daemmung_AW_Giebel,       !- Layer 2
    OSB_015,                  !- Layer 3
    Gipsplatte_0125;          !- Layer 4

Construction,
    AW_Drempel,               !- Name
    Aussenputz_020,           !- Outside Layer
    Daemmung_AW_Drempel,      !- Layer 2
    Kalksandstein_175,        !- Layer 3
    Gipsputz_010;             !- Layer 4

Construction,
    Dach_gedaemmt,            !- Name
    Dachziegel_020,           !- Outside Layer
    Dachbelueftung_R020,      !- Layer 2
    Daemmung_Dach_gedaemmt,   !- Layer 3
    Gipsplatte_0125;          !- Layer 4

Construction,
    Kehlbalken_Oben,          !- Name
    Holzschalung_022,         !- Outside Layer
    Daemmung_Kehlbalken_Oben,  !- Layer 2
    Gipsplatte_0125;          !- Layer 3

Construction,
    Kehlbalken_Unten,         !- Name
    Gipsplatte_0125,          !- Outside Layer
    Daemmung_Kehlbalken_Unten,  !- Layer 2
    Holzschalung_022;         !- Layer 3

Construction,
    Bodenplatte,              !- Name
    Daemmung_Bodenplatte,     !- Outside Layer
    Stahlbeton_200,           !- Layer 2
    Estrich_060,              !- Layer 3
    Bodenbelag_010;           !- Layer 4

Construction,
    Decke_EG_Oben,            !- Name
    Bodenbelag_010,           !- Outside Layer
    Estrich_060,              !- Layer 2
    Daemmung_Decke_EG_Oben,   !- Layer 3
    Stahlbeton_220,           !- Layer 4
    Gipsputz_010;             !- Layer 5

Construction,
    Decke_DG_Unten,           !- Name
    Gipsputz_010,             !- Outside Layer
    Stahlbeton_220,           !- Layer 2
    Daemmung_Decke_DG_Unten,  !- Layer 3
    Estrich_060,              !- Layer 4
    Bodenbelag_010;           !- Layer 5

Construction,
    IW_KS_115,                !- Name
    Gipsputz_010,             !- Outside Layer
    Daemmung_IW_KS_115,       !- Layer 2
    Gipsputz_010;             !- Layer 3

Construction,
    IW_Staender_100,          !- Name
    Gipsplatte_0125,          !- Outside Layer
    Daemmung_IW_Staender_100,  !- Layer 2
    Gipsplatte_0125;          !- Layer 3

Construction,
    Haustuer,                 !- Name
    Daemmung_Haustuer;        !- Outside Layer

Construction,
    AW_Giebel_kalt,           !- Name
    Klinker_Verblender,       !- Outside Layer
    Luftschicht_R015,         !- Layer 2
    Holzschalung_022;         !- Layer 3

Construction,
    Dach_kalt,                !- Name
    Dachziegel_020,           !- Outside Layer
    Dachbelueftung_R020,      !- Layer 2
    Holzschalung_022;         !- Layer 3

Construction,
    Fenster_3fach,            !- Name
    Glas_3fach_Uw067;         !- Outside Layer

!- Tuerloser Treppenaufgang EG_Windfang <-> DG_Empore als Luftoeffnung,
!- Objekt und Werte wie im Vergleichsmodell.

Construction:AirBoundary,
    Air Wall,                 !- Name
    SimpleMixing,             !- Air Exchange Method
    0.5,                      !- Simple Mixing Air Changes per Hour {1/hr}
    ;                         !- Simple Mixing Schedule Name

!-   =========================== ZONEN ===========================================

Zone,
    EG_WohnenKochenEssen,     !- Name
    0,                        !- Direction of Relative North {deg}
    0,                        !- X Origin {m}
    0,                        !- Y Origin {m}
    0,                        !- Z Origin {m}
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height {m}
    103.2564,                 !- Volume {m3}
    autocalculate,            !- Floor Area {m2}
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    EG_Windfang,              !- Name
    0,                        !- Direction of Relative North {deg}
    0,                        !- X Origin {m}
    0,                        !- Y Origin {m}
    0,                        !- Z Origin {m}
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height {m}
    23.8581,                  !- Volume {m3}
    autocalculate,            !- Floor Area {m2}
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    EG_Diele,                 !- Name
    0,                        !- Direction of Relative North {deg}
    0,                        !- X Origin {m}
    0,                        !- Y Origin {m}
    0,                        !- Z Origin {m}
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height {m}
    11.1695,                  !- Volume {m3}
    autocalculate,            !- Floor Area {m2}
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    EG_HTR,                   !- Name
    0,                        !- Direction of Relative North {deg}
    0,                        !- X Origin {m}
    0,                        !- Y Origin {m}
    0,                        !- Z Origin {m}
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height {m}
    12.7091,                  !- Volume {m3}
    autocalculate,            !- Floor Area {m2}
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    ELW_PantryEssenSchlafen,  !- Name
    0,                        !- Direction of Relative North {deg}
    0,                        !- X Origin {m}
    0,                        !- Y Origin {m}
    0,                        !- Z Origin {m}
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height {m}
    49.3757,                  !- Volume {m3}
    autocalculate,            !- Floor Area {m2}
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    ELW_DuWC,                 !- Name
    0,                        !- Direction of Relative North {deg}
    0,                        !- X Origin {m}
    0,                        !- Y Origin {m}
    0,                        !- Z Origin {m}
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height {m}
    7.3548,                   !- Volume {m3}
    autocalculate,            !- Floor Area {m2}
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    DG_SchlafenAnkleide,      !- Name
    0,                        !- Direction of Relative North {deg}
    0,                        !- X Origin {m}
    0,                        !- Y Origin {m}
    0,                        !- Z Origin {m}
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height {m}
    45.9242,                  !- Volume {m3}
    autocalculate,            !- Floor Area {m2}
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    DG_Kind1,                 !- Name
    0,                        !- Direction of Relative North {deg}
    0,                        !- X Origin {m}
    0,                        !- Y Origin {m}
    0,                        !- Z Origin {m}
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height {m}
    42.6203,                  !- Volume {m3}
    autocalculate,            !- Floor Area {m2}
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    DG_Bad,                   !- Name
    0,                        !- Direction of Relative North {deg}
    0,                        !- X Origin {m}
    0,                        !- Y Origin {m}
    0,                        !- Z Origin {m}
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height {m}
    30.8597,                  !- Volume {m3}
    autocalculate,            !- Floor Area {m2}
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    DG_Empore,                !- Name
    0,                        !- Direction of Relative North {deg}
    0,                        !- X Origin {m}
    0,                        !- Y Origin {m}
    0,                        !- Z Origin {m}
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height {m}
    38.0864,                  !- Volume {m3}
    autocalculate,            !- Floor Area {m2}
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    DG_Kind2,                 !- Name
    0,                        !- Direction of Relative North {deg}
    0,                        !- X Origin {m}
    0,                        !- Y Origin {m}
    0,                        !- Z Origin {m}
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height {m}
    35.7426,                  !- Volume {m3}
    autocalculate,            !- Floor Area {m2}
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    DA_Spitzboden,            !- Name
    0,                        !- Direction of Relative North {deg}
    0,                        !- X Origin {m}
    0,                        !- Y Origin {m}
    0,                        !- Z Origin {m}
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height {m}
    autocalculate,            !- Volume {m3}
    autocalculate,            !- Floor Area {m2}
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

ZoneList,
    GroundFloor,              !- Name
    EG_WohnenKochenEssen,     !- Zone 1 Name
    EG_Windfang,              !- Zone 2 Name
    EG_Diele,                 !- Zone 3 Name
    EG_HTR,                   !- Zone 4 Name
    ELW_PantryEssenSchlafen,  !- Zone 5 Name
    ELW_DuWC;                 !- Zone 6 Name

ZoneList,
    1stFloor,                 !- Name
    DG_SchlafenAnkleide,      !- Zone 1 Name
    DG_Kind1,                 !- Zone 2 Name
    DG_Bad,                   !- Zone 3 Name
    DG_Empore,                !- Zone 4 Name
    DG_Kind2;                 !- Zone 5 Name

ZoneList,
    attic,                    !- Name
    DA_Spitzboden;            !- Zone 1 Name

ZoneList,
    All_Zones,                !- Name
    EG_WohnenKochenEssen,     !- Zone 1 Name
    EG_Windfang,              !- Zone 2 Name
    EG_Diele,                 !- Zone 3 Name
    EG_HTR,                   !- Zone 4 Name
    ELW_PantryEssenSchlafen,  !- Zone 5 Name
    ELW_DuWC,                 !- Zone 6 Name
    DG_SchlafenAnkleide,      !- Zone 7 Name
    DG_Kind1,                 !- Zone 8 Name
    DG_Bad,                   !- Zone 9 Name
    DG_Empore,                !- Zone 10 Name
    DG_Kind2,                 !- Zone 11 Name
    DA_Spitzboden;            !- Zone 12 Name

!-   =========================== WAENDE ==========================================

BuildingSurface:Detailed,
    EG_WohnenKochenEssen_W1,  !- Name
    Wall,                     !- Surface Type
    IW_KS_115,                !- Construction Name
    EG_WohnenKochenEssen,     !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_Windfang_W3,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.6000,                   !- Vertex 1 X-coordinate {m}
    4.0000,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    4.6000,                   !- Vertex 2 X-coordinate {m}
    4.0000,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    7.2700,                   !- Vertex 3 X-coordinate {m}
    4.0000,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    7.2700,                   !- Vertex 4 X-coordinate {m}
    4.0000,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_WohnenKochenEssen_W2,  !- Name
    Wall,                     !- Surface Type
    IW_KS_115,                !- Construction Name
    EG_WohnenKochenEssen,     !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_Windfang_W2,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    5,                        !- Number of Vertices
    7.2700,                   !- Vertex 1 X-coordinate {m}
    4.0000,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    7.2700,                   !- Vertex 2 X-coordinate {m}
    4.0000,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    7.2700,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    7.2700,                   !- Vertex 4 X-coordinate {m}
    0.4400,                   !- Vertex 4 Y-coordinate {m}
    2.8700,                   !- Vertex 4 Z-coordinate {m}
    7.2700,                   !- Vertex 5 X-coordinate {m}
    1.7092,                   !- Vertex 5 Y-coordinate {m}
    2.8700;                   !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_WohnenKochenEssen_W3,  !- Name
    Wall,                     !- Surface Type
    AW_Putz,                  !- Construction Name
    EG_WohnenKochenEssen,     !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.2700,                   !- Vertex 1 X-coordinate {m}
    0.4400,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    7.2700,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    11.1600,                  !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    11.1600,                  !- Vertex 4 X-coordinate {m}
    0.4400,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_WohnenKochenEssen_W4,  !- Name
    Wall,                     !- Surface Type
    AW_Klinker,               !- Construction Name
    EG_WohnenKochenEssen,     !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    7,                        !- Number of Vertices
    11.1600,                  !- Vertex 1 X-coordinate {m}
    0.4400,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    11.1600,                  !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    11.1600,                  !- Vertex 3 X-coordinate {m}
    8.1600,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    11.1600,                  !- Vertex 4 X-coordinate {m}
    8.1600,                   !- Vertex 4 Y-coordinate {m}
    2.8700,                   !- Vertex 4 Z-coordinate {m}
    11.1600,                  !- Vertex 5 X-coordinate {m}
    6.8908,                   !- Vertex 5 Y-coordinate {m}
    2.8700,                   !- Vertex 5 Z-coordinate {m}
    11.1600,                  !- Vertex 6 X-coordinate {m}
    4.3000,                   !- Vertex 6 Y-coordinate {m}
    2.8700,                   !- Vertex 6 Z-coordinate {m}
    11.1600,                  !- Vertex 7 X-coordinate {m}
    1.7092,                   !- Vertex 7 Y-coordinate {m}
    2.8700;                   !- Vertex 7 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_WohnenKochenEssen_W5,  !- Name
    Wall,                     !- Surface Type
    AW_Klinker,               !- Construction Name
    EG_WohnenKochenEssen,     !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.1600,                  !- Vertex 1 X-coordinate {m}
    8.1600,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    11.1600,                  !- Vertex 2 X-coordinate {m}
    8.1600,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    4.6000,                   !- Vertex 3 X-coordinate {m}
    8.1600,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    4.6000,                   !- Vertex 4 X-coordinate {m}
    8.1600,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_WohnenKochenEssen_W6,  !- Name
    Wall,                     !- Surface Type
    IW_KS_115,                !- Construction Name
    EG_WohnenKochenEssen,     !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ELW_PantryEssenSchlafen_W4,  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    4.6000,                   !- Vertex 1 X-coordinate {m}
    8.1600,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    4.6000,                   !- Vertex 2 X-coordinate {m}
    8.1600,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    4.6000,                   !- Vertex 3 X-coordinate {m}
    4.0000,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    4.6000,                   !- Vertex 4 X-coordinate {m}
    4.0000,                   !- Vertex 4 Y-coordinate {m}
    2.8700,                   !- Vertex 4 Z-coordinate {m}
    4.6000,                   !- Vertex 5 X-coordinate {m}
    4.3000,                   !- Vertex 5 Y-coordinate {m}
    2.8700,                   !- Vertex 5 Z-coordinate {m}
    4.6000,                   !- Vertex 6 X-coordinate {m}
    6.8908,                   !- Vertex 6 Y-coordinate {m}
    2.8700;                   !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_Windfang_W1,           !- Name
    Wall,                     !- Surface Type
    AW_Putz,                  !- Construction Name
    EG_Windfang,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.6000,                   !- Vertex 1 X-coordinate {m}
    0.4400,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    4.6000,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    7.2700,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    7.2700,                   !- Vertex 4 X-coordinate {m}
    0.4400,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_Windfang_W2,           !- Name
    Wall,                     !- Surface Type
    IW_KS_115,                !- Construction Name
    EG_Windfang,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_WohnenKochenEssen_W2,  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    5,                        !- Number of Vertices
    7.2700,                   !- Vertex 1 X-coordinate {m}
    0.4400,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    7.2700,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    7.2700,                   !- Vertex 3 X-coordinate {m}
    4.0000,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    7.2700,                   !- Vertex 4 X-coordinate {m}
    4.0000,                   !- Vertex 4 Y-coordinate {m}
    2.8700,                   !- Vertex 4 Z-coordinate {m}
    7.2700,                   !- Vertex 5 X-coordinate {m}
    1.7092,                   !- Vertex 5 Y-coordinate {m}
    2.8700;                   !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_Windfang_W3,           !- Name
    Wall,                     !- Surface Type
    IW_KS_115,                !- Construction Name
    EG_Windfang,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_WohnenKochenEssen_W1,  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.2700,                   !- Vertex 1 X-coordinate {m}
    4.0000,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    7.2700,                   !- Vertex 2 X-coordinate {m}
    4.0000,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    4.6000,                   !- Vertex 3 X-coordinate {m}
    4.0000,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    4.6000,                   !- Vertex 4 X-coordinate {m}
    4.0000,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_Windfang_W4,           !- Name
    Wall,                     !- Surface Type
    IW_KS_115,                !- Construction Name
    EG_Windfang,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_Diele_W2,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    5,                        !- Number of Vertices
    4.6000,                   !- Vertex 1 X-coordinate {m}
    4.0000,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    4.6000,                   !- Vertex 2 X-coordinate {m}
    4.0000,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    4.6000,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    4.6000,                   !- Vertex 4 X-coordinate {m}
    0.4400,                   !- Vertex 4 Y-coordinate {m}
    2.8700,                   !- Vertex 4 Z-coordinate {m}
    4.6000,                   !- Vertex 5 X-coordinate {m}
    1.7092,                   !- Vertex 5 Y-coordinate {m}
    2.8700;                   !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_Diele_W1,              !- Name
    Wall,                     !- Surface Type
    AW_Putz,                  !- Construction Name
    EG_Diele,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.3500,                   !- Vertex 1 X-coordinate {m}
    0.4400,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    3.3500,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    4.6000,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    4.6000,                   !- Vertex 4 X-coordinate {m}
    0.4400,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_Diele_W2,              !- Name
    Wall,                     !- Surface Type
    IW_KS_115,                !- Construction Name
    EG_Diele,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_Windfang_W4,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    5,                        !- Number of Vertices
    4.6000,                   !- Vertex 1 X-coordinate {m}
    0.4400,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    4.6000,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    4.6000,                   !- Vertex 3 X-coordinate {m}
    4.0000,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    4.6000,                   !- Vertex 4 X-coordinate {m}
    4.0000,                   !- Vertex 4 Y-coordinate {m}
    2.8700,                   !- Vertex 4 Z-coordinate {m}
    4.6000,                   !- Vertex 5 X-coordinate {m}
    1.7092,                   !- Vertex 5 Y-coordinate {m}
    2.8700;                   !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_Diele_W3,              !- Name
    Wall,                     !- Surface Type
    IW_KS_115,                !- Construction Name
    EG_Diele,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ELW_PantryEssenSchlafen_W3,  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.6000,                   !- Vertex 1 X-coordinate {m}
    4.0000,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    4.6000,                   !- Vertex 2 X-coordinate {m}
    4.0000,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    3.3500,                   !- Vertex 3 X-coordinate {m}
    4.0000,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    3.3500,                   !- Vertex 4 X-coordinate {m}
    4.0000,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_Diele_W4,              !- Name
    Wall,                     !- Surface Type
    IW_KS_115,                !- Construction Name
    EG_Diele,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ELW_PantryEssenSchlafen_W2,  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.3500,                   !- Vertex 1 X-coordinate {m}
    4.0000,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    3.3500,                   !- Vertex 2 X-coordinate {m}
    4.0000,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    3.3500,                   !- Vertex 3 X-coordinate {m}
    2.1800,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    3.3500,                   !- Vertex 4 X-coordinate {m}
    2.1800,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_Diele_W5,              !- Name
    Wall,                     !- Surface Type
    IW_KS_115,                !- Construction Name
    EG_Diele,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_HTR_W2,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    5,                        !- Number of Vertices
    3.3500,                   !- Vertex 1 X-coordinate {m}
    2.1800,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    3.3500,                   !- Vertex 2 X-coordinate {m}
    2.1800,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    3.3500,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    3.3500,                   !- Vertex 4 X-coordinate {m}
    0.4400,                   !- Vertex 4 Y-coordinate {m}
    2.8700,                   !- Vertex 4 Z-coordinate {m}
    3.3500,                   !- Vertex 5 X-coordinate {m}
    1.7092,                   !- Vertex 5 Y-coordinate {m}
    2.8700;                   !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_HTR_W1,                !- Name
    Wall,                     !- Surface Type
    AW_Putz,                  !- Construction Name
    EG_HTR,                   !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.4400,                   !- Vertex 1 X-coordinate {m}
    0.4400,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    0.4400,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    3.3500,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    3.3500,                   !- Vertex 4 X-coordinate {m}
    0.4400,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_HTR_W2,                !- Name
    Wall,                     !- Surface Type
    IW_KS_115,                !- Construction Name
    EG_HTR,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_Diele_W5,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    5,                        !- Number of Vertices
    3.3500,                   !- Vertex 1 X-coordinate {m}
    0.4400,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    3.3500,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    3.3500,                   !- Vertex 3 X-coordinate {m}
    2.1800,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    3.3500,                   !- Vertex 4 X-coordinate {m}
    2.1800,                   !- Vertex 4 Y-coordinate {m}
    2.8700,                   !- Vertex 4 Z-coordinate {m}
    3.3500,                   !- Vertex 5 X-coordinate {m}
    1.7092,                   !- Vertex 5 Y-coordinate {m}
    2.8700;                   !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_HTR_W3,                !- Name
    Wall,                     !- Surface Type
    IW_KS_115,                !- Construction Name
    EG_HTR,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ELW_PantryEssenSchlafen_W1,  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.3500,                   !- Vertex 1 X-coordinate {m}
    2.1800,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    3.3500,                   !- Vertex 2 X-coordinate {m}
    2.1800,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    2.0500,                   !- Vertex 3 X-coordinate {m}
    2.1800,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    2.0500,                   !- Vertex 4 X-coordinate {m}
    2.1800,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_HTR_W4,                !- Name
    Wall,                     !- Surface Type
    IW_KS_115,                !- Construction Name
    EG_HTR,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ELW_DuWC_W1,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0500,                   !- Vertex 1 X-coordinate {m}
    2.1800,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    2.0500,                   !- Vertex 2 X-coordinate {m}
    2.1800,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    0.4400,                   !- Vertex 3 X-coordinate {m}
    2.1800,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    0.4400,                   !- Vertex 4 X-coordinate {m}
    2.1800,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_HTR_W5,                !- Name
    Wall,                     !- Surface Type
    AW_Putz,                  !- Construction Name
    EG_HTR,                   !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    5,                        !- Number of Vertices
    0.4400,                   !- Vertex 1 X-coordinate {m}
    2.1800,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    0.4400,                   !- Vertex 2 X-coordinate {m}
    2.1800,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    0.4400,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    0.4400,                   !- Vertex 4 X-coordinate {m}
    0.4400,                   !- Vertex 4 Y-coordinate {m}
    2.8700,                   !- Vertex 4 Z-coordinate {m}
    0.4400,                   !- Vertex 5 X-coordinate {m}
    1.7092,                   !- Vertex 5 Y-coordinate {m}
    2.8700;                   !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    ELW_PantryEssenSchlafen_W1,  !- Name
    Wall,                     !- Surface Type
    IW_KS_115,                !- Construction Name
    ELW_PantryEssenSchlafen,  !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_HTR_W3,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0500,                   !- Vertex 1 X-coordinate {m}
    2.1800,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    2.0500,                   !- Vertex 2 X-coordinate {m}
    2.1800,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    3.3500,                   !- Vertex 3 X-coordinate {m}
    2.1800,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    3.3500,                   !- Vertex 4 X-coordinate {m}
    2.1800,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ELW_PantryEssenSchlafen_W2,  !- Name
    Wall,                     !- Surface Type
    IW_KS_115,                !- Construction Name
    ELW_PantryEssenSchlafen,  !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_Diele_W4,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.3500,                   !- Vertex 1 X-coordinate {m}
    2.1800,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    3.3500,                   !- Vertex 2 X-coordinate {m}
    2.1800,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    3.3500,                   !- Vertex 3 X-coordinate {m}
    4.0000,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    3.3500,                   !- Vertex 4 X-coordinate {m}
    4.0000,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ELW_PantryEssenSchlafen_W3,  !- Name
    Wall,                     !- Surface Type
    IW_KS_115,                !- Construction Name
    ELW_PantryEssenSchlafen,  !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_Diele_W3,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.3500,                   !- Vertex 1 X-coordinate {m}
    4.0000,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    3.3500,                   !- Vertex 2 X-coordinate {m}
    4.0000,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    4.6000,                   !- Vertex 3 X-coordinate {m}
    4.0000,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    4.6000,                   !- Vertex 4 X-coordinate {m}
    4.0000,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ELW_PantryEssenSchlafen_W4,  !- Name
    Wall,                     !- Surface Type
    IW_KS_115,                !- Construction Name
    ELW_PantryEssenSchlafen,  !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_WohnenKochenEssen_W6,  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    4.6000,                   !- Vertex 1 X-coordinate {m}
    4.0000,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    4.6000,                   !- Vertex 2 X-coordinate {m}
    4.0000,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    4.6000,                   !- Vertex 3 X-coordinate {m}
    8.1600,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    4.6000,                   !- Vertex 4 X-coordinate {m}
    8.1600,                   !- Vertex 4 Y-coordinate {m}
    2.8700,                   !- Vertex 4 Z-coordinate {m}
    4.6000,                   !- Vertex 5 X-coordinate {m}
    6.8908,                   !- Vertex 5 Y-coordinate {m}
    2.8700,                   !- Vertex 5 Z-coordinate {m}
    4.6000,                   !- Vertex 6 X-coordinate {m}
    4.3000,                   !- Vertex 6 Y-coordinate {m}
    2.8700;                   !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    ELW_PantryEssenSchlafen_W5,  !- Name
    Wall,                     !- Surface Type
    AW_Klinker,               !- Construction Name
    ELW_PantryEssenSchlafen,  !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.6000,                   !- Vertex 1 X-coordinate {m}
    8.1600,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    4.6000,                   !- Vertex 2 X-coordinate {m}
    8.1600,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    0.4400,                   !- Vertex 3 X-coordinate {m}
    8.1600,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    0.4400,                   !- Vertex 4 X-coordinate {m}
    8.1600,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ELW_PantryEssenSchlafen_W6,  !- Name
    Wall,                     !- Surface Type
    AW_Putz,                  !- Construction Name
    ELW_PantryEssenSchlafen,  !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    0.4400,                   !- Vertex 1 X-coordinate {m}
    8.1600,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    0.4400,                   !- Vertex 2 X-coordinate {m}
    8.1600,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    0.4400,                   !- Vertex 3 X-coordinate {m}
    4.0000,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    0.4400,                   !- Vertex 4 X-coordinate {m}
    4.0000,                   !- Vertex 4 Y-coordinate {m}
    2.8700,                   !- Vertex 4 Z-coordinate {m}
    0.4400,                   !- Vertex 5 X-coordinate {m}
    4.3000,                   !- Vertex 5 Y-coordinate {m}
    2.8700,                   !- Vertex 5 Z-coordinate {m}
    0.4400,                   !- Vertex 6 X-coordinate {m}
    6.8908,                   !- Vertex 6 Y-coordinate {m}
    2.8700;                   !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    ELW_PantryEssenSchlafen_W7,  !- Name
    Wall,                     !- Surface Type
    IW_KS_115,                !- Construction Name
    ELW_PantryEssenSchlafen,  !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ELW_DuWC_W3,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.4400,                   !- Vertex 1 X-coordinate {m}
    4.0000,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    0.4400,                   !- Vertex 2 X-coordinate {m}
    4.0000,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    2.0500,                   !- Vertex 3 X-coordinate {m}
    4.0000,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    2.0500,                   !- Vertex 4 X-coordinate {m}
    4.0000,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ELW_PantryEssenSchlafen_W8,  !- Name
    Wall,                     !- Surface Type
    IW_KS_115,                !- Construction Name
    ELW_PantryEssenSchlafen,  !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ELW_DuWC_W2,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0500,                   !- Vertex 1 X-coordinate {m}
    4.0000,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    2.0500,                   !- Vertex 2 X-coordinate {m}
    4.0000,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    2.0500,                   !- Vertex 3 X-coordinate {m}
    2.1800,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    2.0500,                   !- Vertex 4 X-coordinate {m}
    2.1800,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ELW_DuWC_W1,              !- Name
    Wall,                     !- Surface Type
    IW_KS_115,                !- Construction Name
    ELW_DuWC,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_HTR_W4,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.4400,                   !- Vertex 1 X-coordinate {m}
    2.1800,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    0.4400,                   !- Vertex 2 X-coordinate {m}
    2.1800,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    2.0500,                   !- Vertex 3 X-coordinate {m}
    2.1800,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    2.0500,                   !- Vertex 4 X-coordinate {m}
    2.1800,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ELW_DuWC_W2,              !- Name
    Wall,                     !- Surface Type
    IW_KS_115,                !- Construction Name
    ELW_DuWC,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ELW_PantryEssenSchlafen_W8,  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0500,                   !- Vertex 1 X-coordinate {m}
    2.1800,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    2.0500,                   !- Vertex 2 X-coordinate {m}
    2.1800,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    2.0500,                   !- Vertex 3 X-coordinate {m}
    4.0000,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    2.0500,                   !- Vertex 4 X-coordinate {m}
    4.0000,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ELW_DuWC_W3,              !- Name
    Wall,                     !- Surface Type
    IW_KS_115,                !- Construction Name
    ELW_DuWC,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ELW_PantryEssenSchlafen_W7,  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0500,                   !- Vertex 1 X-coordinate {m}
    4.0000,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    2.0500,                   !- Vertex 2 X-coordinate {m}
    4.0000,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    0.4400,                   !- Vertex 3 X-coordinate {m}
    4.0000,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    0.4400,                   !- Vertex 4 X-coordinate {m}
    4.0000,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ELW_DuWC_W4,              !- Name
    Wall,                     !- Surface Type
    AW_Putz,                  !- Construction Name
    ELW_DuWC,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.4400,                   !- Vertex 1 X-coordinate {m}
    4.0000,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    0.4400,                   !- Vertex 2 X-coordinate {m}
    4.0000,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    0.4400,                   !- Vertex 3 X-coordinate {m}
    2.1800,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    0.4400,                   !- Vertex 4 X-coordinate {m}
    2.1800,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_SchlafenAnkleide_W1,   !- Name
    Wall,                     !- Surface Type
    IW_Staender_100,          !- Construction Name
    DG_SchlafenAnkleide,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Bad_W3,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.4400,                   !- Vertex 1 X-coordinate {m}
    4.6000,                   !- Vertex 1 Y-coordinate {m}
    5.3800,                   !- Vertex 1 Z-coordinate {m}
    0.4400,                   !- Vertex 2 X-coordinate {m}
    4.6000,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    3.6000,                   !- Vertex 3 X-coordinate {m}
    4.6000,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    3.6000,                   !- Vertex 4 X-coordinate {m}
    4.6000,                   !- Vertex 4 Y-coordinate {m}
    5.3800;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_SchlafenAnkleide_W2,   !- Name
    Wall,                     !- Surface Type
    IW_Staender_100,          !- Construction Name
    DG_SchlafenAnkleide,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Empore_W4,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.6000,                   !- Vertex 1 X-coordinate {m}
    4.6000,                   !- Vertex 1 Y-coordinate {m}
    5.3800,                   !- Vertex 1 Z-coordinate {m}
    3.6000,                   !- Vertex 2 X-coordinate {m}
    4.6000,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    6.0000,                   !- Vertex 3 X-coordinate {m}
    4.6000,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    6.0000,                   !- Vertex 4 X-coordinate {m}
    4.6000,                   !- Vertex 4 Y-coordinate {m}
    5.3800;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_SchlafenAnkleide_W3,   !- Name
    Wall,                     !- Surface Type
    IW_Staender_100,          !- Construction Name
    DG_SchlafenAnkleide,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Kind1_W5,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    5,                        !- Number of Vertices
    6.0000,                   !- Vertex 1 X-coordinate {m}
    4.6000,                   !- Vertex 1 Y-coordinate {m}
    5.3800,                   !- Vertex 1 Z-coordinate {m}
    6.0000,                   !- Vertex 2 X-coordinate {m}
    4.6000,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    6.0000,                   !- Vertex 3 X-coordinate {m}
    8.1600,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    6.0000,                   !- Vertex 4 X-coordinate {m}
    8.1600,                   !- Vertex 4 Y-coordinate {m}
    4.3150,                   !- Vertex 4 Z-coordinate {m}
    6.0000,                   !- Vertex 5 X-coordinate {m}
    6.8908,                   !- Vertex 5 Y-coordinate {m}
    5.3800;                   !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_SchlafenAnkleide_W4,   !- Name
    Wall,                     !- Surface Type
    AW_Drempel,               !- Construction Name
    DG_SchlafenAnkleide,      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.0000,                   !- Vertex 1 X-coordinate {m}
    8.1600,                   !- Vertex 1 Y-coordinate {m}
    4.3150,                   !- Vertex 1 Z-coordinate {m}
    6.0000,                   !- Vertex 2 X-coordinate {m}
    8.1600,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    0.4400,                   !- Vertex 3 X-coordinate {m}
    8.1600,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    0.4400,                   !- Vertex 4 X-coordinate {m}
    8.1600,                   !- Vertex 4 Y-coordinate {m}
    4.3150;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_SchlafenAnkleide_W5,   !- Name
    Wall,                     !- Surface Type
    AW_Giebel,                !- Construction Name
    DG_SchlafenAnkleide,      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    5,                        !- Number of Vertices
    0.4400,                   !- Vertex 1 X-coordinate {m}
    8.1600,                   !- Vertex 1 Y-coordinate {m}
    4.3150,                   !- Vertex 1 Z-coordinate {m}
    0.4400,                   !- Vertex 2 X-coordinate {m}
    8.1600,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    0.4400,                   !- Vertex 3 X-coordinate {m}
    4.6000,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    0.4400,                   !- Vertex 4 X-coordinate {m}
    4.6000,                   !- Vertex 4 Y-coordinate {m}
    5.3800,                   !- Vertex 4 Z-coordinate {m}
    0.4400,                   !- Vertex 5 X-coordinate {m}
    6.8908,                   !- Vertex 5 Y-coordinate {m}
    5.3800;                   !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Kind1_W1,              !- Name
    Wall,                     !- Surface Type
    IW_Staender_100,          !- Construction Name
    DG_Kind1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Empore_W3,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.0000,                   !- Vertex 1 X-coordinate {m}
    4.6000,                   !- Vertex 1 Y-coordinate {m}
    5.3800,                   !- Vertex 1 Z-coordinate {m}
    6.0000,                   !- Vertex 2 X-coordinate {m}
    4.6000,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    7.5000,                   !- Vertex 3 X-coordinate {m}
    4.6000,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    7.5000,                   !- Vertex 4 X-coordinate {m}
    4.6000,                   !- Vertex 4 Y-coordinate {m}
    5.3800;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Kind1_W2,              !- Name
    Wall,                     !- Surface Type
    IW_Staender_100,          !- Construction Name
    DG_Kind1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Kind2_W3,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.5000,                   !- Vertex 1 X-coordinate {m}
    4.6000,                   !- Vertex 1 Y-coordinate {m}
    5.3800,                   !- Vertex 1 Z-coordinate {m}
    7.5000,                   !- Vertex 2 X-coordinate {m}
    4.6000,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    11.1600,                  !- Vertex 3 X-coordinate {m}
    4.6000,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    11.1600,                  !- Vertex 4 X-coordinate {m}
    4.6000,                   !- Vertex 4 Y-coordinate {m}
    5.3800;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Kind1_W3,              !- Name
    Wall,                     !- Surface Type
    AW_Giebel,                !- Construction Name
    DG_Kind1,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    5,                        !- Number of Vertices
    11.1600,                  !- Vertex 1 X-coordinate {m}
    4.6000,                   !- Vertex 1 Y-coordinate {m}
    5.3800,                   !- Vertex 1 Z-coordinate {m}
    11.1600,                  !- Vertex 2 X-coordinate {m}
    4.6000,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    11.1600,                  !- Vertex 3 X-coordinate {m}
    8.1600,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    11.1600,                  !- Vertex 4 X-coordinate {m}
    8.1600,                   !- Vertex 4 Y-coordinate {m}
    4.3150,                   !- Vertex 4 Z-coordinate {m}
    11.1600,                  !- Vertex 5 X-coordinate {m}
    6.8908,                   !- Vertex 5 Y-coordinate {m}
    5.3800;                   !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Kind1_W4,              !- Name
    Wall,                     !- Surface Type
    AW_Drempel,               !- Construction Name
    DG_Kind1,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.1600,                  !- Vertex 1 X-coordinate {m}
    8.1600,                   !- Vertex 1 Y-coordinate {m}
    4.3150,                   !- Vertex 1 Z-coordinate {m}
    11.1600,                  !- Vertex 2 X-coordinate {m}
    8.1600,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    6.0000,                   !- Vertex 3 X-coordinate {m}
    8.1600,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    6.0000,                   !- Vertex 4 X-coordinate {m}
    8.1600,                   !- Vertex 4 Y-coordinate {m}
    4.3150;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Kind1_W5,              !- Name
    Wall,                     !- Surface Type
    IW_Staender_100,          !- Construction Name
    DG_Kind1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_SchlafenAnkleide_W3,   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    5,                        !- Number of Vertices
    6.0000,                   !- Vertex 1 X-coordinate {m}
    8.1600,                   !- Vertex 1 Y-coordinate {m}
    4.3150,                   !- Vertex 1 Z-coordinate {m}
    6.0000,                   !- Vertex 2 X-coordinate {m}
    8.1600,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    6.0000,                   !- Vertex 3 X-coordinate {m}
    4.6000,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    6.0000,                   !- Vertex 4 X-coordinate {m}
    4.6000,                   !- Vertex 4 Y-coordinate {m}
    5.3800,                   !- Vertex 4 Z-coordinate {m}
    6.0000,                   !- Vertex 5 X-coordinate {m}
    6.8908,                   !- Vertex 5 Y-coordinate {m}
    5.3800;                   !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Bad_W1,                !- Name
    Wall,                     !- Surface Type
    AW_Drempel,               !- Construction Name
    DG_Bad,                   !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.4400,                   !- Vertex 1 X-coordinate {m}
    0.4400,                   !- Vertex 1 Y-coordinate {m}
    4.3150,                   !- Vertex 1 Z-coordinate {m}
    0.4400,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    3.6000,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    3.6000,                   !- Vertex 4 X-coordinate {m}
    0.4400,                   !- Vertex 4 Y-coordinate {m}
    4.3150;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Bad_W2,                !- Name
    Wall,                     !- Surface Type
    IW_Staender_100,          !- Construction Name
    DG_Bad,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Empore_W5,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    3.6000,                   !- Vertex 1 X-coordinate {m}
    0.4400,                   !- Vertex 1 Y-coordinate {m}
    4.3150,                   !- Vertex 1 Z-coordinate {m}
    3.6000,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    3.6000,                   !- Vertex 3 X-coordinate {m}
    4.6000,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    3.6000,                   !- Vertex 4 X-coordinate {m}
    4.6000,                   !- Vertex 4 Y-coordinate {m}
    5.3800,                   !- Vertex 4 Z-coordinate {m}
    3.6000,                   !- Vertex 5 X-coordinate {m}
    4.3000,                   !- Vertex 5 Y-coordinate {m}
    5.3800,                   !- Vertex 5 Z-coordinate {m}
    3.6000,                   !- Vertex 6 X-coordinate {m}
    1.7092,                   !- Vertex 6 Y-coordinate {m}
    5.3800;                   !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Bad_W3,                !- Name
    Wall,                     !- Surface Type
    IW_Staender_100,          !- Construction Name
    DG_Bad,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_SchlafenAnkleide_W1,   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.6000,                   !- Vertex 1 X-coordinate {m}
    4.6000,                   !- Vertex 1 Y-coordinate {m}
    5.3800,                   !- Vertex 1 Z-coordinate {m}
    3.6000,                   !- Vertex 2 X-coordinate {m}
    4.6000,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    0.4400,                   !- Vertex 3 X-coordinate {m}
    4.6000,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    0.4400,                   !- Vertex 4 X-coordinate {m}
    4.6000,                   !- Vertex 4 Y-coordinate {m}
    5.3800;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Bad_W4,                !- Name
    Wall,                     !- Surface Type
    AW_Giebel,                !- Construction Name
    DG_Bad,                   !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    0.4400,                   !- Vertex 1 X-coordinate {m}
    4.6000,                   !- Vertex 1 Y-coordinate {m}
    5.3800,                   !- Vertex 1 Z-coordinate {m}
    0.4400,                   !- Vertex 2 X-coordinate {m}
    4.6000,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    0.4400,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    0.4400,                   !- Vertex 4 X-coordinate {m}
    0.4400,                   !- Vertex 4 Y-coordinate {m}
    4.3150,                   !- Vertex 4 Z-coordinate {m}
    0.4400,                   !- Vertex 5 X-coordinate {m}
    1.7092,                   !- Vertex 5 Y-coordinate {m}
    5.3800,                   !- Vertex 5 Z-coordinate {m}
    0.4400,                   !- Vertex 6 X-coordinate {m}
    4.3000,                   !- Vertex 6 Y-coordinate {m}
    5.3800;                   !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Empore_W1,             !- Name
    Wall,                     !- Surface Type
    AW_Drempel,               !- Construction Name
    DG_Empore,                !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.6000,                   !- Vertex 1 X-coordinate {m}
    0.4400,                   !- Vertex 1 Y-coordinate {m}
    4.3150,                   !- Vertex 1 Z-coordinate {m}
    3.6000,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    7.5000,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    7.5000,                   !- Vertex 4 X-coordinate {m}
    0.4400,                   !- Vertex 4 Y-coordinate {m}
    4.3150;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Empore_W2,             !- Name
    Wall,                     !- Surface Type
    IW_Staender_100,          !- Construction Name
    DG_Empore,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Kind2_W4,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    7.5000,                   !- Vertex 1 X-coordinate {m}
    0.4400,                   !- Vertex 1 Y-coordinate {m}
    4.3150,                   !- Vertex 1 Z-coordinate {m}
    7.5000,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    7.5000,                   !- Vertex 3 X-coordinate {m}
    4.6000,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    7.5000,                   !- Vertex 4 X-coordinate {m}
    4.6000,                   !- Vertex 4 Y-coordinate {m}
    5.3800,                   !- Vertex 4 Z-coordinate {m}
    7.5000,                   !- Vertex 5 X-coordinate {m}
    4.3000,                   !- Vertex 5 Y-coordinate {m}
    5.3800,                   !- Vertex 5 Z-coordinate {m}
    7.5000,                   !- Vertex 6 X-coordinate {m}
    1.7092,                   !- Vertex 6 Y-coordinate {m}
    5.3800;                   !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Empore_W3,             !- Name
    Wall,                     !- Surface Type
    IW_Staender_100,          !- Construction Name
    DG_Empore,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Kind1_W1,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.5000,                   !- Vertex 1 X-coordinate {m}
    4.6000,                   !- Vertex 1 Y-coordinate {m}
    5.3800,                   !- Vertex 1 Z-coordinate {m}
    7.5000,                   !- Vertex 2 X-coordinate {m}
    4.6000,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    6.0000,                   !- Vertex 3 X-coordinate {m}
    4.6000,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    6.0000,                   !- Vertex 4 X-coordinate {m}
    4.6000,                   !- Vertex 4 Y-coordinate {m}
    5.3800;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Empore_W4,             !- Name
    Wall,                     !- Surface Type
    IW_Staender_100,          !- Construction Name
    DG_Empore,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_SchlafenAnkleide_W2,   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.0000,                   !- Vertex 1 X-coordinate {m}
    4.6000,                   !- Vertex 1 Y-coordinate {m}
    5.3800,                   !- Vertex 1 Z-coordinate {m}
    6.0000,                   !- Vertex 2 X-coordinate {m}
    4.6000,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    3.6000,                   !- Vertex 3 X-coordinate {m}
    4.6000,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    3.6000,                   !- Vertex 4 X-coordinate {m}
    4.6000,                   !- Vertex 4 Y-coordinate {m}
    5.3800;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Empore_W5,             !- Name
    Wall,                     !- Surface Type
    IW_Staender_100,          !- Construction Name
    DG_Empore,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Bad_W2,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    3.6000,                   !- Vertex 1 X-coordinate {m}
    4.6000,                   !- Vertex 1 Y-coordinate {m}
    5.3800,                   !- Vertex 1 Z-coordinate {m}
    3.6000,                   !- Vertex 2 X-coordinate {m}
    4.6000,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    3.6000,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    3.6000,                   !- Vertex 4 X-coordinate {m}
    0.4400,                   !- Vertex 4 Y-coordinate {m}
    4.3150,                   !- Vertex 4 Z-coordinate {m}
    3.6000,                   !- Vertex 5 X-coordinate {m}
    1.7092,                   !- Vertex 5 Y-coordinate {m}
    5.3800,                   !- Vertex 5 Z-coordinate {m}
    3.6000,                   !- Vertex 6 X-coordinate {m}
    4.3000,                   !- Vertex 6 Y-coordinate {m}
    5.3800;                   !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Kind2_W1,              !- Name
    Wall,                     !- Surface Type
    AW_Drempel,               !- Construction Name
    DG_Kind2,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.5000,                   !- Vertex 1 X-coordinate {m}
    0.4400,                   !- Vertex 1 Y-coordinate {m}
    4.3150,                   !- Vertex 1 Z-coordinate {m}
    7.5000,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    11.1600,                  !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    11.1600,                  !- Vertex 4 X-coordinate {m}
    0.4400,                   !- Vertex 4 Y-coordinate {m}
    4.3150;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Kind2_W2,              !- Name
    Wall,                     !- Surface Type
    AW_Giebel,                !- Construction Name
    DG_Kind2,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    11.1600,                  !- Vertex 1 X-coordinate {m}
    0.4400,                   !- Vertex 1 Y-coordinate {m}
    4.3150,                   !- Vertex 1 Z-coordinate {m}
    11.1600,                  !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    11.1600,                  !- Vertex 3 X-coordinate {m}
    4.6000,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    11.1600,                  !- Vertex 4 X-coordinate {m}
    4.6000,                   !- Vertex 4 Y-coordinate {m}
    5.3800,                   !- Vertex 4 Z-coordinate {m}
    11.1600,                  !- Vertex 5 X-coordinate {m}
    4.3000,                   !- Vertex 5 Y-coordinate {m}
    5.3800,                   !- Vertex 5 Z-coordinate {m}
    11.1600,                  !- Vertex 6 X-coordinate {m}
    1.7092,                   !- Vertex 6 Y-coordinate {m}
    5.3800;                   !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Kind2_W3,              !- Name
    Wall,                     !- Surface Type
    IW_Staender_100,          !- Construction Name
    DG_Kind2,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Kind1_W2,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.1600,                  !- Vertex 1 X-coordinate {m}
    4.6000,                   !- Vertex 1 Y-coordinate {m}
    5.3800,                   !- Vertex 1 Z-coordinate {m}
    11.1600,                  !- Vertex 2 X-coordinate {m}
    4.6000,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    7.5000,                   !- Vertex 3 X-coordinate {m}
    4.6000,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    7.5000,                   !- Vertex 4 X-coordinate {m}
    4.6000,                   !- Vertex 4 Y-coordinate {m}
    5.3800;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Kind2_W4,              !- Name
    Wall,                     !- Surface Type
    IW_Staender_100,          !- Construction Name
    DG_Kind2,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Empore_W2,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    7.5000,                   !- Vertex 1 X-coordinate {m}
    4.6000,                   !- Vertex 1 Y-coordinate {m}
    5.3800,                   !- Vertex 1 Z-coordinate {m}
    7.5000,                   !- Vertex 2 X-coordinate {m}
    4.6000,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    7.5000,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    7.5000,                   !- Vertex 4 X-coordinate {m}
    0.4400,                   !- Vertex 4 Y-coordinate {m}
    4.3150,                   !- Vertex 4 Z-coordinate {m}
    7.5000,                   !- Vertex 5 X-coordinate {m}
    1.7092,                   !- Vertex 5 Y-coordinate {m}
    5.3800,                   !- Vertex 5 Z-coordinate {m}
    7.5000,                   !- Vertex 6 X-coordinate {m}
    4.3000,                   !- Vertex 6 Y-coordinate {m}
    5.3800;                   !- Vertex 6 Z-coordinate {m}

!-   =========================== BODEN / DECKEN ==================================

BuildingSurface:Detailed,
    EG_WohnenKochenEssen_Boden1,  !- Name
    Floor,                    !- Surface Type
    Bodenplatte,              !- Construction Name
    EG_WohnenKochenEssen,     !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.1600,                  !- Vertex 1 X-coordinate {m}
    8.1600,                   !- Vertex 1 Y-coordinate {m}
    0.0000,                   !- Vertex 1 Z-coordinate {m}
    11.1600,                  !- Vertex 2 X-coordinate {m}
    4.0000,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    4.6000,                   !- Vertex 3 X-coordinate {m}
    4.0000,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    4.6000,                   !- Vertex 4 X-coordinate {m}
    8.1600,                   !- Vertex 4 Y-coordinate {m}
    0.0000;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_WohnenKochenEssen_Boden2,  !- Name
    Floor,                    !- Surface Type
    Bodenplatte,              !- Construction Name
    EG_WohnenKochenEssen,     !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.1600,                  !- Vertex 1 X-coordinate {m}
    4.0000,                   !- Vertex 1 Y-coordinate {m}
    0.0000,                   !- Vertex 1 Z-coordinate {m}
    11.1600,                  !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    7.2700,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    7.2700,                   !- Vertex 4 X-coordinate {m}
    4.0000,                   !- Vertex 4 Y-coordinate {m}
    0.0000;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_Windfang_Boden1,       !- Name
    Floor,                    !- Surface Type
    Bodenplatte,              !- Construction Name
    EG_Windfang,              !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.2700,                   !- Vertex 1 X-coordinate {m}
    4.0000,                   !- Vertex 1 Y-coordinate {m}
    0.0000,                   !- Vertex 1 Z-coordinate {m}
    7.2700,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    4.6000,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    4.6000,                   !- Vertex 4 X-coordinate {m}
    4.0000,                   !- Vertex 4 Y-coordinate {m}
    0.0000;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_Diele_Boden1,          !- Name
    Floor,                    !- Surface Type
    Bodenplatte,              !- Construction Name
    EG_Diele,                 !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.6000,                   !- Vertex 1 X-coordinate {m}
    4.0000,                   !- Vertex 1 Y-coordinate {m}
    0.0000,                   !- Vertex 1 Z-coordinate {m}
    4.6000,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    3.3500,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    3.3500,                   !- Vertex 4 X-coordinate {m}
    4.0000,                   !- Vertex 4 Y-coordinate {m}
    0.0000;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_HTR_Boden1,            !- Name
    Floor,                    !- Surface Type
    Bodenplatte,              !- Construction Name
    EG_HTR,                   !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.3500,                   !- Vertex 1 X-coordinate {m}
    2.1800,                   !- Vertex 1 Y-coordinate {m}
    0.0000,                   !- Vertex 1 Z-coordinate {m}
    3.3500,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    0.4400,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    0.4400,                   !- Vertex 4 X-coordinate {m}
    2.1800,                   !- Vertex 4 Y-coordinate {m}
    0.0000;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ELW_PantryEssenSchlafen_Boden1,  !- Name
    Floor,                    !- Surface Type
    Bodenplatte,              !- Construction Name
    ELW_PantryEssenSchlafen,  !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.6000,                   !- Vertex 1 X-coordinate {m}
    8.1600,                   !- Vertex 1 Y-coordinate {m}
    0.0000,                   !- Vertex 1 Z-coordinate {m}
    4.6000,                   !- Vertex 2 X-coordinate {m}
    4.0000,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    0.4400,                   !- Vertex 3 X-coordinate {m}
    4.0000,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    0.4400,                   !- Vertex 4 X-coordinate {m}
    8.1600,                   !- Vertex 4 Y-coordinate {m}
    0.0000;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ELW_PantryEssenSchlafen_Boden2,  !- Name
    Floor,                    !- Surface Type
    Bodenplatte,              !- Construction Name
    ELW_PantryEssenSchlafen,  !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.3500,                   !- Vertex 1 X-coordinate {m}
    4.0000,                   !- Vertex 1 Y-coordinate {m}
    0.0000,                   !- Vertex 1 Z-coordinate {m}
    3.3500,                   !- Vertex 2 X-coordinate {m}
    2.1800,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    2.0500,                   !- Vertex 3 X-coordinate {m}
    2.1800,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    2.0500,                   !- Vertex 4 X-coordinate {m}
    4.0000,                   !- Vertex 4 Y-coordinate {m}
    0.0000;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ELW_DuWC_Boden1,          !- Name
    Floor,                    !- Surface Type
    Bodenplatte,              !- Construction Name
    ELW_DuWC,                 !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0500,                   !- Vertex 1 X-coordinate {m}
    4.0000,                   !- Vertex 1 Y-coordinate {m}
    0.0000,                   !- Vertex 1 Z-coordinate {m}
    2.0500,                   !- Vertex 2 X-coordinate {m}
    2.1800,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    0.4400,                   !- Vertex 3 X-coordinate {m}
    2.1800,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    0.4400,                   !- Vertex 4 X-coordinate {m}
    4.0000,                   !- Vertex 4 Y-coordinate {m}
    0.0000;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_WohnenKochenEssen_Decke1,  !- Name
    Ceiling,                  !- Surface Type
    Decke_EG_Oben,            !- Construction Name
    EG_WohnenKochenEssen,     !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_SchlafenAnkleide_Boden1,  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.6000,                   !- Vertex 1 X-coordinate {m}
    8.1600,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    4.6000,                   !- Vertex 2 X-coordinate {m}
    4.6000,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    6.0000,                   !- Vertex 3 X-coordinate {m}
    4.6000,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    6.0000,                   !- Vertex 4 X-coordinate {m}
    8.1600,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_SchlafenAnkleide_Boden1,  !- Name
    Floor,                    !- Surface Type
    Decke_DG_Unten,           !- Construction Name
    DG_SchlafenAnkleide,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_WohnenKochenEssen_Decke1,  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.0000,                   !- Vertex 1 X-coordinate {m}
    8.1600,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    6.0000,                   !- Vertex 2 X-coordinate {m}
    4.6000,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    4.6000,                   !- Vertex 3 X-coordinate {m}
    4.6000,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    4.6000,                   !- Vertex 4 X-coordinate {m}
    8.1600,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_WohnenKochenEssen_Decke2,  !- Name
    Ceiling,                  !- Surface Type
    Decke_EG_Oben,            !- Construction Name
    EG_WohnenKochenEssen,     !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Kind1_Boden2,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.0000,                   !- Vertex 1 X-coordinate {m}
    8.1600,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    6.0000,                   !- Vertex 2 X-coordinate {m}
    4.6000,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    11.1600,                  !- Vertex 3 X-coordinate {m}
    4.6000,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    11.1600,                  !- Vertex 4 X-coordinate {m}
    8.1600,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Kind1_Boden2,          !- Name
    Floor,                    !- Surface Type
    Decke_DG_Unten,           !- Construction Name
    DG_Kind1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_WohnenKochenEssen_Decke2,  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.1600,                  !- Vertex 1 X-coordinate {m}
    8.1600,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    11.1600,                  !- Vertex 2 X-coordinate {m}
    4.6000,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    6.0000,                   !- Vertex 3 X-coordinate {m}
    4.6000,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    6.0000,                   !- Vertex 4 X-coordinate {m}
    8.1600,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_WohnenKochenEssen_Decke3,  !- Name
    Ceiling,                  !- Surface Type
    Decke_EG_Oben,            !- Construction Name
    EG_WohnenKochenEssen,     !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Empore_Boden3,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.6000,                   !- Vertex 1 X-coordinate {m}
    4.6000,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    4.6000,                   !- Vertex 2 X-coordinate {m}
    4.0000,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    7.5000,                   !- Vertex 3 X-coordinate {m}
    4.0000,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    7.5000,                   !- Vertex 4 X-coordinate {m}
    4.6000,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Empore_Boden3,         !- Name
    Floor,                    !- Surface Type
    Decke_DG_Unten,           !- Construction Name
    DG_Empore,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_WohnenKochenEssen_Decke3,  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.5000,                   !- Vertex 1 X-coordinate {m}
    4.6000,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    7.5000,                   !- Vertex 2 X-coordinate {m}
    4.0000,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    4.6000,                   !- Vertex 3 X-coordinate {m}
    4.0000,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    4.6000,                   !- Vertex 4 X-coordinate {m}
    4.6000,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_WohnenKochenEssen_Decke4,  !- Name
    Ceiling,                  !- Surface Type
    Decke_EG_Oben,            !- Construction Name
    EG_WohnenKochenEssen,     !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Kind2_Boden4,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.5000,                   !- Vertex 1 X-coordinate {m}
    4.6000,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    7.5000,                   !- Vertex 2 X-coordinate {m}
    4.0000,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    11.1600,                  !- Vertex 3 X-coordinate {m}
    4.0000,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    11.1600,                  !- Vertex 4 X-coordinate {m}
    4.6000,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Kind2_Boden4,          !- Name
    Floor,                    !- Surface Type
    Decke_DG_Unten,           !- Construction Name
    DG_Kind2,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_WohnenKochenEssen_Decke4,  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.1600,                  !- Vertex 1 X-coordinate {m}
    4.6000,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    11.1600,                  !- Vertex 2 X-coordinate {m}
    4.0000,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    7.5000,                   !- Vertex 3 X-coordinate {m}
    4.0000,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    7.5000,                   !- Vertex 4 X-coordinate {m}
    4.6000,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_WohnenKochenEssen_Decke5,  !- Name
    Ceiling,                  !- Surface Type
    Decke_EG_Oben,            !- Construction Name
    EG_WohnenKochenEssen,     !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Empore_Boden5,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.2700,                   !- Vertex 1 X-coordinate {m}
    4.0000,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    7.2700,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    7.5000,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    7.5000,                   !- Vertex 4 X-coordinate {m}
    4.0000,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Empore_Boden5,         !- Name
    Floor,                    !- Surface Type
    Decke_DG_Unten,           !- Construction Name
    DG_Empore,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_WohnenKochenEssen_Decke5,  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.5000,                   !- Vertex 1 X-coordinate {m}
    4.0000,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    7.5000,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    7.2700,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    7.2700,                   !- Vertex 4 X-coordinate {m}
    4.0000,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_WohnenKochenEssen_Decke6,  !- Name
    Ceiling,                  !- Surface Type
    Decke_EG_Oben,            !- Construction Name
    EG_WohnenKochenEssen,     !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Kind2_Boden6,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.5000,                   !- Vertex 1 X-coordinate {m}
    4.0000,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    7.5000,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    11.1600,                  !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    11.1600,                  !- Vertex 4 X-coordinate {m}
    4.0000,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Kind2_Boden6,          !- Name
    Floor,                    !- Surface Type
    Decke_DG_Unten,           !- Construction Name
    DG_Kind2,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_WohnenKochenEssen_Decke6,  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.1600,                  !- Vertex 1 X-coordinate {m}
    4.0000,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    11.1600,                  !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    7.5000,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    7.5000,                   !- Vertex 4 X-coordinate {m}
    4.0000,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_Windfang_Decke7a,      !- Name
    Ceiling,                  !- Surface Type
    Air Wall,                 !- Construction Name
    EG_Windfang,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Empore_Boden7a,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.1000,                   !- Vertex 1 X-coordinate {m}
    2.5000,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    5.1000,                   !- Vertex 2 X-coordinate {m}
    0.6000,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    7.2700,                   !- Vertex 3 X-coordinate {m}
    0.6000,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    7.2700,                   !- Vertex 4 X-coordinate {m}
    2.5000,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Empore_Boden7a,        !- Name
    Floor,                    !- Surface Type
    Air Wall,                 !- Construction Name
    DG_Empore,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_Windfang_Decke7a,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.2700,                   !- Vertex 1 X-coordinate {m}
    2.5000,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    7.2700,                   !- Vertex 2 X-coordinate {m}
    0.6000,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    5.1000,                   !- Vertex 3 X-coordinate {m}
    0.6000,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    5.1000,                   !- Vertex 4 X-coordinate {m}
    2.5000,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_Windfang_Decke7b,      !- Name
    Ceiling,                  !- Surface Type
    Decke_EG_Oben,            !- Construction Name
    EG_Windfang,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Empore_Boden7b,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.6000,                   !- Vertex 1 X-coordinate {m}
    4.0000,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    4.6000,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    5.1000,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    5.1000,                   !- Vertex 4 X-coordinate {m}
    4.0000,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Empore_Boden7b,        !- Name
    Floor,                    !- Surface Type
    Decke_DG_Unten,           !- Construction Name
    DG_Empore,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_Windfang_Decke7b,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.1000,                   !- Vertex 1 X-coordinate {m}
    4.0000,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    5.1000,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    4.6000,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    4.6000,                   !- Vertex 4 X-coordinate {m}
    4.0000,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_Windfang_Decke7c,      !- Name
    Ceiling,                  !- Surface Type
    Decke_EG_Oben,            !- Construction Name
    EG_Windfang,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Empore_Boden7c,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.1000,                   !- Vertex 1 X-coordinate {m}
    0.6000,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    5.1000,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    7.2700,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    7.2700,                   !- Vertex 4 X-coordinate {m}
    0.6000,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Empore_Boden7c,        !- Name
    Floor,                    !- Surface Type
    Decke_DG_Unten,           !- Construction Name
    DG_Empore,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_Windfang_Decke7c,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.2700,                   !- Vertex 1 X-coordinate {m}
    0.6000,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    7.2700,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    5.1000,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    5.1000,                   !- Vertex 4 X-coordinate {m}
    0.6000,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_Windfang_Decke7d,      !- Name
    Ceiling,                  !- Surface Type
    Decke_EG_Oben,            !- Construction Name
    EG_Windfang,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Empore_Boden7d,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    5.1000,                   !- Vertex 1 X-coordinate {m}
    4.0000,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    5.1000,                   !- Vertex 2 X-coordinate {m}
    2.5000,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    7.2700,                   !- Vertex 3 X-coordinate {m}
    2.5000,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    7.2700,                   !- Vertex 4 X-coordinate {m}
    4.0000,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Empore_Boden7d,        !- Name
    Floor,                    !- Surface Type
    Decke_DG_Unten,           !- Construction Name
    DG_Empore,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_Windfang_Decke7d,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.2700,                   !- Vertex 1 X-coordinate {m}
    4.0000,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    7.2700,                   !- Vertex 2 X-coordinate {m}
    2.5000,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    5.1000,                   !- Vertex 3 X-coordinate {m}
    2.5000,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    5.1000,                   !- Vertex 4 X-coordinate {m}
    4.0000,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_Diele_Decke8,          !- Name
    Ceiling,                  !- Surface Type
    Decke_EG_Oben,            !- Construction Name
    EG_Diele,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Bad_Boden8,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.3500,                   !- Vertex 1 X-coordinate {m}
    4.0000,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    3.3500,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    3.6000,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    3.6000,                   !- Vertex 4 X-coordinate {m}
    4.0000,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Bad_Boden8,            !- Name
    Floor,                    !- Surface Type
    Decke_DG_Unten,           !- Construction Name
    DG_Bad,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_Diele_Decke8,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.6000,                   !- Vertex 1 X-coordinate {m}
    4.0000,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    3.6000,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    3.3500,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    3.3500,                   !- Vertex 4 X-coordinate {m}
    4.0000,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_Diele_Decke9,          !- Name
    Ceiling,                  !- Surface Type
    Decke_EG_Oben,            !- Construction Name
    EG_Diele,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Empore_Boden9,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.6000,                   !- Vertex 1 X-coordinate {m}
    4.0000,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    3.6000,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    4.6000,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    4.6000,                   !- Vertex 4 X-coordinate {m}
    4.0000,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Empore_Boden9,         !- Name
    Floor,                    !- Surface Type
    Decke_DG_Unten,           !- Construction Name
    DG_Empore,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_Diele_Decke9,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.6000,                   !- Vertex 1 X-coordinate {m}
    4.0000,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    4.6000,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    3.6000,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    3.6000,                   !- Vertex 4 X-coordinate {m}
    4.0000,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_HTR_Decke10,           !- Name
    Ceiling,                  !- Surface Type
    Decke_EG_Oben,            !- Construction Name
    EG_HTR,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Bad_Boden10,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.4400,                   !- Vertex 1 X-coordinate {m}
    2.1800,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    0.4400,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    3.3500,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    3.3500,                   !- Vertex 4 X-coordinate {m}
    2.1800,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Bad_Boden10,           !- Name
    Floor,                    !- Surface Type
    Decke_DG_Unten,           !- Construction Name
    DG_Bad,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_HTR_Decke10,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.3500,                   !- Vertex 1 X-coordinate {m}
    2.1800,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    3.3500,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    0.4400,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    0.4400,                   !- Vertex 4 X-coordinate {m}
    2.1800,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ELW_PantryEssenSchlafen_Decke11,  !- Name
    Ceiling,                  !- Surface Type
    Decke_EG_Oben,            !- Construction Name
    ELW_PantryEssenSchlafen,  !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_SchlafenAnkleide_Boden11,  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.4400,                   !- Vertex 1 X-coordinate {m}
    8.1600,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    0.4400,                   !- Vertex 2 X-coordinate {m}
    4.6000,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    4.6000,                   !- Vertex 3 X-coordinate {m}
    4.6000,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    4.6000,                   !- Vertex 4 X-coordinate {m}
    8.1600,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_SchlafenAnkleide_Boden11,  !- Name
    Floor,                    !- Surface Type
    Decke_DG_Unten,           !- Construction Name
    DG_SchlafenAnkleide,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ELW_PantryEssenSchlafen_Decke11,  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.6000,                   !- Vertex 1 X-coordinate {m}
    8.1600,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    4.6000,                   !- Vertex 2 X-coordinate {m}
    4.6000,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    0.4400,                   !- Vertex 3 X-coordinate {m}
    4.6000,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    0.4400,                   !- Vertex 4 X-coordinate {m}
    8.1600,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ELW_PantryEssenSchlafen_Decke12,  !- Name
    Ceiling,                  !- Surface Type
    Decke_EG_Oben,            !- Construction Name
    ELW_PantryEssenSchlafen,  !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Bad_Boden12,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.4400,                   !- Vertex 1 X-coordinate {m}
    4.6000,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    0.4400,                   !- Vertex 2 X-coordinate {m}
    4.0000,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    3.6000,                   !- Vertex 3 X-coordinate {m}
    4.0000,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    3.6000,                   !- Vertex 4 X-coordinate {m}
    4.6000,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Bad_Boden12,           !- Name
    Floor,                    !- Surface Type
    Decke_DG_Unten,           !- Construction Name
    DG_Bad,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ELW_PantryEssenSchlafen_Decke12,  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.6000,                   !- Vertex 1 X-coordinate {m}
    4.6000,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    3.6000,                   !- Vertex 2 X-coordinate {m}
    4.0000,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    0.4400,                   !- Vertex 3 X-coordinate {m}
    4.0000,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    0.4400,                   !- Vertex 4 X-coordinate {m}
    4.6000,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ELW_PantryEssenSchlafen_Decke13,  !- Name
    Ceiling,                  !- Surface Type
    Decke_EG_Oben,            !- Construction Name
    ELW_PantryEssenSchlafen,  !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Empore_Boden13,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.6000,                   !- Vertex 1 X-coordinate {m}
    4.6000,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    3.6000,                   !- Vertex 2 X-coordinate {m}
    4.0000,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    4.6000,                   !- Vertex 3 X-coordinate {m}
    4.0000,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    4.6000,                   !- Vertex 4 X-coordinate {m}
    4.6000,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Empore_Boden13,        !- Name
    Floor,                    !- Surface Type
    Decke_DG_Unten,           !- Construction Name
    DG_Empore,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ELW_PantryEssenSchlafen_Decke13,  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.6000,                   !- Vertex 1 X-coordinate {m}
    4.6000,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    4.6000,                   !- Vertex 2 X-coordinate {m}
    4.0000,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    3.6000,                   !- Vertex 3 X-coordinate {m}
    4.0000,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    3.6000,                   !- Vertex 4 X-coordinate {m}
    4.6000,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ELW_PantryEssenSchlafen_Decke14,  !- Name
    Ceiling,                  !- Surface Type
    Decke_EG_Oben,            !- Construction Name
    ELW_PantryEssenSchlafen,  !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Bad_Boden14,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0500,                   !- Vertex 1 X-coordinate {m}
    4.0000,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    2.0500,                   !- Vertex 2 X-coordinate {m}
    2.1800,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    3.3500,                   !- Vertex 3 X-coordinate {m}
    2.1800,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    3.3500,                   !- Vertex 4 X-coordinate {m}
    4.0000,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Bad_Boden14,           !- Name
    Floor,                    !- Surface Type
    Decke_DG_Unten,           !- Construction Name
    DG_Bad,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ELW_PantryEssenSchlafen_Decke14,  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.3500,                   !- Vertex 1 X-coordinate {m}
    4.0000,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    3.3500,                   !- Vertex 2 X-coordinate {m}
    2.1800,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    2.0500,                   !- Vertex 3 X-coordinate {m}
    2.1800,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    2.0500,                   !- Vertex 4 X-coordinate {m}
    4.0000,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ELW_DuWC_Decke15,         !- Name
    Ceiling,                  !- Surface Type
    Decke_EG_Oben,            !- Construction Name
    ELW_DuWC,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Bad_Boden15,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.4400,                   !- Vertex 1 X-coordinate {m}
    4.0000,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    0.4400,                   !- Vertex 2 X-coordinate {m}
    2.1800,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    2.0500,                   !- Vertex 3 X-coordinate {m}
    2.1800,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    2.0500,                   !- Vertex 4 X-coordinate {m}
    4.0000,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Bad_Boden15,           !- Name
    Floor,                    !- Surface Type
    Decke_DG_Unten,           !- Construction Name
    DG_Bad,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    ELW_DuWC_Decke15,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.0500,                   !- Vertex 1 X-coordinate {m}
    4.0000,                   !- Vertex 1 Y-coordinate {m}
    2.8700,                   !- Vertex 1 Z-coordinate {m}
    2.0500,                   !- Vertex 2 X-coordinate {m}
    2.1800,                   !- Vertex 2 Y-coordinate {m}
    2.8700,                   !- Vertex 2 Z-coordinate {m}
    0.4400,                   !- Vertex 3 X-coordinate {m}
    2.1800,                   !- Vertex 3 Y-coordinate {m}
    2.8700,                   !- Vertex 3 Z-coordinate {m}
    0.4400,                   !- Vertex 4 X-coordinate {m}
    4.0000,                   !- Vertex 4 Y-coordinate {m}
    2.8700;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_SchlafenAnkleide_Kehlbalken1,  !- Name
    Ceiling,                  !- Surface Type
    Kehlbalken_Oben,          !- Construction Name
    DG_SchlafenAnkleide,      !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DA_Spitzboden_Boden1,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.4400,                   !- Vertex 1 X-coordinate {m}
    6.8908,                   !- Vertex 1 Y-coordinate {m}
    5.3800,                   !- Vertex 1 Z-coordinate {m}
    0.4400,                   !- Vertex 2 X-coordinate {m}
    4.6000,                   !- Vertex 2 Y-coordinate {m}
    5.3800,                   !- Vertex 2 Z-coordinate {m}
    6.0000,                   !- Vertex 3 X-coordinate {m}
    4.6000,                   !- Vertex 3 Y-coordinate {m}
    5.3800,                   !- Vertex 3 Z-coordinate {m}
    6.0000,                   !- Vertex 4 X-coordinate {m}
    6.8908,                   !- Vertex 4 Y-coordinate {m}
    5.3800;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DA_Spitzboden_Boden1,     !- Name
    Floor,                    !- Surface Type
    Kehlbalken_Unten,         !- Construction Name
    DA_Spitzboden,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_SchlafenAnkleide_Kehlbalken1,  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.0000,                   !- Vertex 1 X-coordinate {m}
    6.8908,                   !- Vertex 1 Y-coordinate {m}
    5.3800,                   !- Vertex 1 Z-coordinate {m}
    6.0000,                   !- Vertex 2 X-coordinate {m}
    4.6000,                   !- Vertex 2 Y-coordinate {m}
    5.3800,                   !- Vertex 2 Z-coordinate {m}
    0.4400,                   !- Vertex 3 X-coordinate {m}
    4.6000,                   !- Vertex 3 Y-coordinate {m}
    5.3800,                   !- Vertex 3 Z-coordinate {m}
    0.4400,                   !- Vertex 4 X-coordinate {m}
    6.8908,                   !- Vertex 4 Y-coordinate {m}
    5.3800;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_SchlafenAnkleide_Dach2,  !- Name
    Roof,                     !- Surface Type
    Dach_gedaemmt,            !- Construction Name
    DG_SchlafenAnkleide,      !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.4400,                   !- Vertex 1 X-coordinate {m}
    8.1600,                   !- Vertex 1 Y-coordinate {m}
    4.3150,                   !- Vertex 1 Z-coordinate {m}
    0.4400,                   !- Vertex 2 X-coordinate {m}
    6.8908,                   !- Vertex 2 Y-coordinate {m}
    5.3800,                   !- Vertex 2 Z-coordinate {m}
    6.0000,                   !- Vertex 3 X-coordinate {m}
    6.8908,                   !- Vertex 3 Y-coordinate {m}
    5.3800,                   !- Vertex 3 Z-coordinate {m}
    6.0000,                   !- Vertex 4 X-coordinate {m}
    8.1600,                   !- Vertex 4 Y-coordinate {m}
    4.3150;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Kind1_Kehlbalken3,     !- Name
    Ceiling,                  !- Surface Type
    Kehlbalken_Oben,          !- Construction Name
    DG_Kind1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DA_Spitzboden_Boden3,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.0000,                   !- Vertex 1 X-coordinate {m}
    6.8908,                   !- Vertex 1 Y-coordinate {m}
    5.3800,                   !- Vertex 1 Z-coordinate {m}
    6.0000,                   !- Vertex 2 X-coordinate {m}
    4.6000,                   !- Vertex 2 Y-coordinate {m}
    5.3800,                   !- Vertex 2 Z-coordinate {m}
    11.1600,                  !- Vertex 3 X-coordinate {m}
    4.6000,                   !- Vertex 3 Y-coordinate {m}
    5.3800,                   !- Vertex 3 Z-coordinate {m}
    11.1600,                  !- Vertex 4 X-coordinate {m}
    6.8908,                   !- Vertex 4 Y-coordinate {m}
    5.3800;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DA_Spitzboden_Boden3,     !- Name
    Floor,                    !- Surface Type
    Kehlbalken_Unten,         !- Construction Name
    DA_Spitzboden,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Kind1_Kehlbalken3,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.1600,                  !- Vertex 1 X-coordinate {m}
    6.8908,                   !- Vertex 1 Y-coordinate {m}
    5.3800,                   !- Vertex 1 Z-coordinate {m}
    11.1600,                  !- Vertex 2 X-coordinate {m}
    4.6000,                   !- Vertex 2 Y-coordinate {m}
    5.3800,                   !- Vertex 2 Z-coordinate {m}
    6.0000,                   !- Vertex 3 X-coordinate {m}
    4.6000,                   !- Vertex 3 Y-coordinate {m}
    5.3800,                   !- Vertex 3 Z-coordinate {m}
    6.0000,                   !- Vertex 4 X-coordinate {m}
    6.8908,                   !- Vertex 4 Y-coordinate {m}
    5.3800;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Kind1_Dach4,           !- Name
    Roof,                     !- Surface Type
    Dach_gedaemmt,            !- Construction Name
    DG_Kind1,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.0000,                   !- Vertex 1 X-coordinate {m}
    8.1600,                   !- Vertex 1 Y-coordinate {m}
    4.3150,                   !- Vertex 1 Z-coordinate {m}
    6.0000,                   !- Vertex 2 X-coordinate {m}
    6.8908,                   !- Vertex 2 Y-coordinate {m}
    5.3800,                   !- Vertex 2 Z-coordinate {m}
    11.1600,                  !- Vertex 3 X-coordinate {m}
    6.8908,                   !- Vertex 3 Y-coordinate {m}
    5.3800,                   !- Vertex 3 Z-coordinate {m}
    11.1600,                  !- Vertex 4 X-coordinate {m}
    8.1600,                   !- Vertex 4 Y-coordinate {m}
    4.3150;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Bad_Dach5,             !- Name
    Roof,                     !- Surface Type
    Dach_gedaemmt,            !- Construction Name
    DG_Bad,                   !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.4400,                   !- Vertex 1 X-coordinate {m}
    1.7092,                   !- Vertex 1 Y-coordinate {m}
    5.3800,                   !- Vertex 1 Z-coordinate {m}
    0.4400,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    4.3150,                   !- Vertex 2 Z-coordinate {m}
    3.6000,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    4.3150,                   !- Vertex 3 Z-coordinate {m}
    3.6000,                   !- Vertex 4 X-coordinate {m}
    1.7092,                   !- Vertex 4 Y-coordinate {m}
    5.3800;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Bad_Kehlbalken6,       !- Name
    Ceiling,                  !- Surface Type
    Kehlbalken_Oben,          !- Construction Name
    DG_Bad,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DA_Spitzboden_Boden6,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.4400,                   !- Vertex 1 X-coordinate {m}
    4.6000,                   !- Vertex 1 Y-coordinate {m}
    5.3800,                   !- Vertex 1 Z-coordinate {m}
    0.4400,                   !- Vertex 2 X-coordinate {m}
    1.7092,                   !- Vertex 2 Y-coordinate {m}
    5.3800,                   !- Vertex 2 Z-coordinate {m}
    3.6000,                   !- Vertex 3 X-coordinate {m}
    1.7092,                   !- Vertex 3 Y-coordinate {m}
    5.3800,                   !- Vertex 3 Z-coordinate {m}
    3.6000,                   !- Vertex 4 X-coordinate {m}
    4.6000,                   !- Vertex 4 Y-coordinate {m}
    5.3800;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DA_Spitzboden_Boden6,     !- Name
    Floor,                    !- Surface Type
    Kehlbalken_Unten,         !- Construction Name
    DA_Spitzboden,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Bad_Kehlbalken6,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.6000,                   !- Vertex 1 X-coordinate {m}
    4.6000,                   !- Vertex 1 Y-coordinate {m}
    5.3800,                   !- Vertex 1 Z-coordinate {m}
    3.6000,                   !- Vertex 2 X-coordinate {m}
    1.7092,                   !- Vertex 2 Y-coordinate {m}
    5.3800,                   !- Vertex 2 Z-coordinate {m}
    0.4400,                   !- Vertex 3 X-coordinate {m}
    1.7092,                   !- Vertex 3 Y-coordinate {m}
    5.3800,                   !- Vertex 3 Z-coordinate {m}
    0.4400,                   !- Vertex 4 X-coordinate {m}
    4.6000,                   !- Vertex 4 Y-coordinate {m}
    5.3800;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Empore_Dach7,          !- Name
    Roof,                     !- Surface Type
    Dach_gedaemmt,            !- Construction Name
    DG_Empore,                !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.6000,                   !- Vertex 1 X-coordinate {m}
    1.7092,                   !- Vertex 1 Y-coordinate {m}
    5.3800,                   !- Vertex 1 Z-coordinate {m}
    3.6000,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    4.3150,                   !- Vertex 2 Z-coordinate {m}
    7.5000,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    4.3150,                   !- Vertex 3 Z-coordinate {m}
    7.5000,                   !- Vertex 4 X-coordinate {m}
    1.7092,                   !- Vertex 4 Y-coordinate {m}
    5.3800;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Empore_Kehlbalken8,    !- Name
    Ceiling,                  !- Surface Type
    Kehlbalken_Oben,          !- Construction Name
    DG_Empore,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DA_Spitzboden_Boden8,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.6000,                   !- Vertex 1 X-coordinate {m}
    4.6000,                   !- Vertex 1 Y-coordinate {m}
    5.3800,                   !- Vertex 1 Z-coordinate {m}
    3.6000,                   !- Vertex 2 X-coordinate {m}
    1.7092,                   !- Vertex 2 Y-coordinate {m}
    5.3800,                   !- Vertex 2 Z-coordinate {m}
    7.5000,                   !- Vertex 3 X-coordinate {m}
    1.7092,                   !- Vertex 3 Y-coordinate {m}
    5.3800,                   !- Vertex 3 Z-coordinate {m}
    7.5000,                   !- Vertex 4 X-coordinate {m}
    4.6000,                   !- Vertex 4 Y-coordinate {m}
    5.3800;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DA_Spitzboden_Boden8,     !- Name
    Floor,                    !- Surface Type
    Kehlbalken_Unten,         !- Construction Name
    DA_Spitzboden,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Empore_Kehlbalken8,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.5000,                   !- Vertex 1 X-coordinate {m}
    4.6000,                   !- Vertex 1 Y-coordinate {m}
    5.3800,                   !- Vertex 1 Z-coordinate {m}
    7.5000,                   !- Vertex 2 X-coordinate {m}
    1.7092,                   !- Vertex 2 Y-coordinate {m}
    5.3800,                   !- Vertex 2 Z-coordinate {m}
    3.6000,                   !- Vertex 3 X-coordinate {m}
    1.7092,                   !- Vertex 3 Y-coordinate {m}
    5.3800,                   !- Vertex 3 Z-coordinate {m}
    3.6000,                   !- Vertex 4 X-coordinate {m}
    4.6000,                   !- Vertex 4 Y-coordinate {m}
    5.3800;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Kind2_Dach9,           !- Name
    Roof,                     !- Surface Type
    Dach_gedaemmt,            !- Construction Name
    DG_Kind2,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.5000,                   !- Vertex 1 X-coordinate {m}
    1.7092,                   !- Vertex 1 Y-coordinate {m}
    5.3800,                   !- Vertex 1 Z-coordinate {m}
    7.5000,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    4.3150,                   !- Vertex 2 Z-coordinate {m}
    11.1600,                  !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    4.3150,                   !- Vertex 3 Z-coordinate {m}
    11.1600,                  !- Vertex 4 X-coordinate {m}
    1.7092,                   !- Vertex 4 Y-coordinate {m}
    5.3800;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Kind2_Kehlbalken10,    !- Name
    Ceiling,                  !- Surface Type
    Kehlbalken_Oben,          !- Construction Name
    DG_Kind2,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DA_Spitzboden_Boden10,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.5000,                   !- Vertex 1 X-coordinate {m}
    4.6000,                   !- Vertex 1 Y-coordinate {m}
    5.3800,                   !- Vertex 1 Z-coordinate {m}
    7.5000,                   !- Vertex 2 X-coordinate {m}
    1.7092,                   !- Vertex 2 Y-coordinate {m}
    5.3800,                   !- Vertex 2 Z-coordinate {m}
    11.1600,                  !- Vertex 3 X-coordinate {m}
    1.7092,                   !- Vertex 3 Y-coordinate {m}
    5.3800,                   !- Vertex 3 Z-coordinate {m}
    11.1600,                  !- Vertex 4 X-coordinate {m}
    4.6000,                   !- Vertex 4 Y-coordinate {m}
    5.3800;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DA_Spitzboden_Boden10,    !- Name
    Floor,                    !- Surface Type
    Kehlbalken_Unten,         !- Construction Name
    DA_Spitzboden,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Kind2_Kehlbalken10,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    11.1600,                  !- Vertex 1 X-coordinate {m}
    4.6000,                   !- Vertex 1 Y-coordinate {m}
    5.3800,                   !- Vertex 1 Z-coordinate {m}
    11.1600,                  !- Vertex 2 X-coordinate {m}
    1.7092,                   !- Vertex 2 Y-coordinate {m}
    5.3800,                   !- Vertex 2 Z-coordinate {m}
    7.5000,                   !- Vertex 3 X-coordinate {m}
    1.7092,                   !- Vertex 3 Y-coordinate {m}
    5.3800,                   !- Vertex 3 Z-coordinate {m}
    7.5000,                   !- Vertex 4 X-coordinate {m}
    4.6000,                   !- Vertex 4 Y-coordinate {m}
    5.3800;                   !- Vertex 4 Z-coordinate {m}

!-   =========================== SPITZBODEN ======================================

BuildingSurface:Detailed,
    DA_Spitzboden_Dach_NW,    !- Name
    Roof,                     !- Surface Type
    Dach_kalt,                !- Construction Name
    DA_Spitzboden,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.4400,                   !- Vertex 1 X-coordinate {m}
    4.3000,                   !- Vertex 1 Y-coordinate {m}
    7.5539,                   !- Vertex 1 Z-coordinate {m}
    0.4400,                   !- Vertex 2 X-coordinate {m}
    1.7092,                   !- Vertex 2 Y-coordinate {m}
    5.3800,                   !- Vertex 2 Z-coordinate {m}
    11.1600,                  !- Vertex 3 X-coordinate {m}
    1.7092,                   !- Vertex 3 Y-coordinate {m}
    5.3800,                   !- Vertex 3 Z-coordinate {m}
    11.1600,                  !- Vertex 4 X-coordinate {m}
    4.3000,                   !- Vertex 4 Y-coordinate {m}
    7.5539;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DA_Spitzboden_Dach_SO,    !- Name
    Roof,                     !- Surface Type
    Dach_kalt,                !- Construction Name
    DA_Spitzboden,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.4400,                   !- Vertex 1 X-coordinate {m}
    6.8908,                   !- Vertex 1 Y-coordinate {m}
    5.3800,                   !- Vertex 1 Z-coordinate {m}
    0.4400,                   !- Vertex 2 X-coordinate {m}
    4.3000,                   !- Vertex 2 Y-coordinate {m}
    7.5539,                   !- Vertex 2 Z-coordinate {m}
    11.1600,                  !- Vertex 3 X-coordinate {m}
    4.3000,                   !- Vertex 3 Y-coordinate {m}
    7.5539,                   !- Vertex 3 Z-coordinate {m}
    11.1600,                  !- Vertex 4 X-coordinate {m}
    6.8908,                   !- Vertex 4 Y-coordinate {m}
    5.3800;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DA_Spitzboden_Giebel_NO,  !- Name
    Wall,                     !- Surface Type
    AW_Giebel_kalt,           !- Construction Name
    DA_Spitzboden,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    3,                        !- Number of Vertices
    0.4400,                   !- Vertex 1 X-coordinate {m}
    6.8908,                   !- Vertex 1 Y-coordinate {m}
    5.3800,                   !- Vertex 1 Z-coordinate {m}
    0.4400,                   !- Vertex 2 X-coordinate {m}
    1.7092,                   !- Vertex 2 Y-coordinate {m}
    5.3800,                   !- Vertex 2 Z-coordinate {m}
    0.4400,                   !- Vertex 3 X-coordinate {m}
    4.3000,                   !- Vertex 3 Y-coordinate {m}
    7.5539;                   !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    DA_Spitzboden_Giebel_SW,  !- Name
    Wall,                     !- Surface Type
    AW_Giebel_kalt,           !- Construction Name
    DA_Spitzboden,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    3,                        !- Number of Vertices
    11.1600,                  !- Vertex 1 X-coordinate {m}
    1.7092,                   !- Vertex 1 Y-coordinate {m}
    5.3800,                   !- Vertex 1 Z-coordinate {m}
    11.1600,                  !- Vertex 2 X-coordinate {m}
    6.8908,                   !- Vertex 2 Y-coordinate {m}
    5.3800,                   !- Vertex 2 Z-coordinate {m}
    11.1600,                  !- Vertex 3 X-coordinate {m}
    4.3000,                   !- Vertex 3 Y-coordinate {m}
    7.5539;                   !- Vertex 3 Z-coordinate {m}

!-   =========================== FENSTER / TUEREN ================================

FenestrationSurface:Detailed,
    W_Wohnen_SW_1,            !- Name
    Window,                   !- Surface Type
    Fenster_3fach,            !- Construction Name
    EG_WohnenKochenEssen_W4,  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    4,                        !- Number of Vertices
    11.1600,                  !- Vertex 1 X-coordinate {m}
    1.9500,                   !- Vertex 1 Y-coordinate {m}
    2.1950,                   !- Vertex 1 Z-coordinate {m}
    11.1600,                  !- Vertex 2 X-coordinate {m}
    1.9500,                   !- Vertex 2 Y-coordinate {m}
    0.0500,                   !- Vertex 2 Z-coordinate {m}
    11.1600,                  !- Vertex 3 X-coordinate {m}
    3.7100,                   !- Vertex 3 Y-coordinate {m}
    0.0500,                   !- Vertex 3 Z-coordinate {m}
    11.1600,                  !- Vertex 4 X-coordinate {m}
    3.7100,                   !- Vertex 4 Y-coordinate {m}
    2.1950;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    W_Wohnen_SW_2,            !- Name
    Window,                   !- Surface Type
    Fenster_3fach,            !- Construction Name
    EG_WohnenKochenEssen_W4,  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    4,                        !- Number of Vertices
    11.1600,                  !- Vertex 1 X-coordinate {m}
    4.8900,                   !- Vertex 1 Y-coordinate {m}
    2.1950,                   !- Vertex 1 Z-coordinate {m}
    11.1600,                  !- Vertex 2 X-coordinate {m}
    4.8900,                   !- Vertex 2 Y-coordinate {m}
    0.0500,                   !- Vertex 2 Z-coordinate {m}
    11.1600,                  !- Vertex 3 X-coordinate {m}
    6.6500,                   !- Vertex 3 Y-coordinate {m}
    0.0500,                   !- Vertex 3 Z-coordinate {m}
    11.1600,                  !- Vertex 4 X-coordinate {m}
    6.6500,                   !- Vertex 4 Y-coordinate {m}
    2.1950;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    W_Wohnen_SO_1,            !- Name
    Window,                   !- Surface Type
    Fenster_3fach,            !- Construction Name
    EG_WohnenKochenEssen_W5,  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    4,                        !- Number of Vertices
    6.6100,                   !- Vertex 1 X-coordinate {m}
    8.1600,                   !- Vertex 1 Y-coordinate {m}
    2.1950,                   !- Vertex 1 Z-coordinate {m}
    6.6100,                   !- Vertex 2 X-coordinate {m}
    8.1600,                   !- Vertex 2 Y-coordinate {m}
    0.0500,                   !- Vertex 2 Z-coordinate {m}
    5.5900,                   !- Vertex 3 X-coordinate {m}
    8.1600,                   !- Vertex 3 Y-coordinate {m}
    0.0500,                   !- Vertex 3 Z-coordinate {m}
    5.5900,                   !- Vertex 4 X-coordinate {m}
    8.1600,                   !- Vertex 4 Y-coordinate {m}
    2.1950;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    W_Wohnen_SO_2,            !- Name
    Window,                   !- Surface Type
    Fenster_3fach,            !- Construction Name
    EG_WohnenKochenEssen_W5,  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    4,                        !- Number of Vertices
    10.2300,                  !- Vertex 1 X-coordinate {m}
    8.1600,                   !- Vertex 1 Y-coordinate {m}
    2.1950,                   !- Vertex 1 Z-coordinate {m}
    10.2300,                  !- Vertex 2 X-coordinate {m}
    8.1600,                   !- Vertex 2 Y-coordinate {m}
    0.0500,                   !- Vertex 2 Z-coordinate {m}
    8.4700,                   !- Vertex 3 X-coordinate {m}
    8.1600,                   !- Vertex 3 Y-coordinate {m}
    0.0500,                   !- Vertex 3 Z-coordinate {m}
    8.4700,                   !- Vertex 4 X-coordinate {m}
    8.1600,                   !- Vertex 4 Y-coordinate {m}
    2.1950;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    W_ELW_SO,                 !- Name
    Window,                   !- Surface Type
    Fenster_3fach,            !- Construction Name
    ELW_PantryEssenSchlafen_W5,  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    4,                        !- Number of Vertices
    3.4700,                   !- Vertex 1 X-coordinate {m}
    8.1600,                   !- Vertex 1 Y-coordinate {m}
    2.1950,                   !- Vertex 1 Z-coordinate {m}
    3.4700,                   !- Vertex 2 X-coordinate {m}
    8.1600,                   !- Vertex 2 Y-coordinate {m}
    0.0500,                   !- Vertex 2 Z-coordinate {m}
    1.7100,                   !- Vertex 3 X-coordinate {m}
    8.1600,                   !- Vertex 3 Y-coordinate {m}
    0.0500,                   !- Vertex 3 Z-coordinate {m}
    1.7100,                   !- Vertex 4 X-coordinate {m}
    8.1600,                   !- Vertex 4 Y-coordinate {m}
    2.1950;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    W_ELW_NO,                 !- Name
    Window,                   !- Surface Type
    Fenster_3fach,            !- Construction Name
    ELW_PantryEssenSchlafen_W6,  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    4,                        !- Number of Vertices
    0.4400,                   !- Vertex 1 X-coordinate {m}
    6.0700,                   !- Vertex 1 Y-coordinate {m}
    2.1950,                   !- Vertex 1 Z-coordinate {m}
    0.4400,                   !- Vertex 2 X-coordinate {m}
    6.0700,                   !- Vertex 2 Y-coordinate {m}
    0.8260,                   !- Vertex 2 Z-coordinate {m}
    0.4400,                   !- Vertex 3 X-coordinate {m}
    5.0400,                   !- Vertex 3 Y-coordinate {m}
    0.8260,                   !- Vertex 3 Z-coordinate {m}
    0.4400,                   !- Vertex 4 X-coordinate {m}
    5.0400,                   !- Vertex 4 Y-coordinate {m}
    2.1950;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    W_DuWC_NO,                !- Name
    Window,                   !- Surface Type
    Fenster_3fach,            !- Construction Name
    ELW_DuWC_W4,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    4,                        !- Number of Vertices
    0.4400,                   !- Vertex 1 X-coordinate {m}
    3.5500,                   !- Vertex 1 Y-coordinate {m}
    2.1950,                   !- Vertex 1 Z-coordinate {m}
    0.4400,                   !- Vertex 2 X-coordinate {m}
    3.5500,                   !- Vertex 2 Y-coordinate {m}
    0.8260,                   !- Vertex 2 Z-coordinate {m}
    0.4400,                   !- Vertex 3 X-coordinate {m}
    2.5300,                   !- Vertex 3 Y-coordinate {m}
    0.8260,                   !- Vertex 3 Z-coordinate {m}
    0.4400,                   !- Vertex 4 X-coordinate {m}
    2.5300,                   !- Vertex 4 Y-coordinate {m}
    2.1950;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    W_HTR_NW,                 !- Name
    Window,                   !- Surface Type
    Fenster_3fach,            !- Construction Name
    EG_HTR_W1,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    4,                        !- Number of Vertices
    1.6700,                   !- Vertex 1 X-coordinate {m}
    0.4400,                   !- Vertex 1 Y-coordinate {m}
    2.1950,                   !- Vertex 1 Z-coordinate {m}
    1.6700,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    1.3650,                   !- Vertex 2 Z-coordinate {m}
    2.8700,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    1.3650,                   !- Vertex 3 Z-coordinate {m}
    2.8700,                   !- Vertex 4 X-coordinate {m}
    0.4400,                   !- Vertex 4 Y-coordinate {m}
    2.1950;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    W_Kind1_SW,               !- Name
    Window,                   !- Surface Type
    Fenster_3fach,            !- Construction Name
    DG_Kind1_W3,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    4,                        !- Number of Vertices
    11.1600,                  !- Vertex 1 X-coordinate {m}
    4.8900,                   !- Vertex 1 Y-coordinate {m}
    5.0650,                   !- Vertex 1 Z-coordinate {m}
    11.1600,                  !- Vertex 2 X-coordinate {m}
    4.8900,                   !- Vertex 2 Y-coordinate {m}
    2.9200,                   !- Vertex 2 Z-coordinate {m}
    11.1600,                  !- Vertex 3 X-coordinate {m}
    6.6500,                   !- Vertex 3 Y-coordinate {m}
    2.9200,                   !- Vertex 3 Z-coordinate {m}
    11.1600,                  !- Vertex 4 X-coordinate {m}
    6.6500,                   !- Vertex 4 Y-coordinate {m}
    5.0650;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    W_Kind2_SW,               !- Name
    Window,                   !- Surface Type
    Fenster_3fach,            !- Construction Name
    DG_Kind2_W2,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    4,                        !- Number of Vertices
    11.1600,                  !- Vertex 1 X-coordinate {m}
    1.9500,                   !- Vertex 1 Y-coordinate {m}
    5.0650,                   !- Vertex 1 Z-coordinate {m}
    11.1600,                  !- Vertex 2 X-coordinate {m}
    1.9500,                   !- Vertex 2 Y-coordinate {m}
    2.9200,                   !- Vertex 2 Z-coordinate {m}
    11.1600,                  !- Vertex 3 X-coordinate {m}
    3.7100,                   !- Vertex 3 Y-coordinate {m}
    2.9200,                   !- Vertex 3 Z-coordinate {m}
    11.1600,                  !- Vertex 4 X-coordinate {m}
    3.7100,                   !- Vertex 4 Y-coordinate {m}
    5.0650;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    W_Schlafen_NO,            !- Name
    Window,                   !- Surface Type
    Fenster_3fach,            !- Construction Name
    DG_SchlafenAnkleide_W5,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    4,                        !- Number of Vertices
    0.4400,                   !- Vertex 1 X-coordinate {m}
    6.0700,                   !- Vertex 1 Y-coordinate {m}
    5.0650,                   !- Vertex 1 Z-coordinate {m}
    0.4400,                   !- Vertex 2 X-coordinate {m}
    6.0700,                   !- Vertex 2 Y-coordinate {m}
    2.9200,                   !- Vertex 2 Z-coordinate {m}
    0.4400,                   !- Vertex 3 X-coordinate {m}
    5.0400,                   !- Vertex 3 Y-coordinate {m}
    2.9200,                   !- Vertex 3 Z-coordinate {m}
    0.4400,                   !- Vertex 4 X-coordinate {m}
    5.0400,                   !- Vertex 4 Y-coordinate {m}
    5.0650;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    W_Bad_NO,                 !- Name
    Window,                   !- Surface Type
    Fenster_3fach,            !- Construction Name
    DG_Bad_W4,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    4,                        !- Number of Vertices
    0.4400,                   !- Vertex 1 X-coordinate {m}
    3.5500,                   !- Vertex 1 Y-coordinate {m}
    5.0650,                   !- Vertex 1 Z-coordinate {m}
    0.4400,                   !- Vertex 2 X-coordinate {m}
    3.5500,                   !- Vertex 2 Y-coordinate {m}
    2.9200,                   !- Vertex 2 Z-coordinate {m}
    0.4400,                   !- Vertex 3 X-coordinate {m}
    2.5300,                   !- Vertex 3 Y-coordinate {m}
    2.9200,                   !- Vertex 3 Z-coordinate {m}
    0.4400,                   !- Vertex 4 X-coordinate {m}
    2.5300,                   !- Vertex 4 Y-coordinate {m}
    5.0650;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    D_Haustuer_NW,            !- Name
    Door,                     !- Surface Type
    Haustuer,                 !- Construction Name
    EG_Diele_W1,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    4,                        !- Number of Vertices
    3.5500,                   !- Vertex 1 X-coordinate {m}
    0.4400,                   !- Vertex 1 Y-coordinate {m}
    2.1950,                   !- Vertex 1 Z-coordinate {m}
    3.5500,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    0.0500,                   !- Vertex 2 Z-coordinate {m}
    4.5800,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    0.0500,                   !- Vertex 3 Z-coordinate {m}
    4.5800,                   !- Vertex 4 X-coordinate {m}
    0.4400,                   !- Vertex 4 Y-coordinate {m}
    2.1950;                   !- Vertex 4 Z-coordinate {m}

!-   =========================== INFILTRATION ====================================
!- n50 = 1,0 1/h laut Heizlastberechnung (Luftdichtheitspruefung durchgefuehrt),
!- Ansatz n_inf = n50/20 = 0,05 1/h. Spitzboden: beluefteter Kaltdachraum.

ZoneInfiltration:DesignFlowRate,
    EG_WohnenKochenEssen,     !- Name
    EG_WohnenKochenEssen,     !- Zone or ZoneList or Space or SpaceList Name
    Continuous,               !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow Rate per Floor Area {m3/s-m2}
    ,                         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.05,                     !- Air Changes per Hour {1/hr}
    1;                        !- Constant Term Coefficient

ZoneInfiltration:DesignFlowRate,
    EG_Windfang,              !- Name
    EG_Windfang,              !- Zone or ZoneList or Space or SpaceList Name
    Continuous,               !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow Rate per Floor Area {m3/s-m2}
    ,                         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.05,                     !- Air Changes per Hour {1/hr}
    1;                        !- Constant Term Coefficient

ZoneInfiltration:DesignFlowRate,
    EG_Diele,                 !- Name
    EG_Diele,                 !- Zone or ZoneList or Space or SpaceList Name
    Continuous,               !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow Rate per Floor Area {m3/s-m2}
    ,                         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.05,                     !- Air Changes per Hour {1/hr}
    1;                        !- Constant Term Coefficient

ZoneInfiltration:DesignFlowRate,
    EG_HTR,                   !- Name
    EG_HTR,                   !- Zone or ZoneList or Space or SpaceList Name
    Continuous,               !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow Rate per Floor Area {m3/s-m2}
    ,                         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.05,                     !- Air Changes per Hour {1/hr}
    1;                        !- Constant Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ELW_PantryEssenSchlafen,  !- Name
    ELW_PantryEssenSchlafen,  !- Zone or ZoneList or Space or SpaceList Name
    Continuous,               !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow Rate per Floor Area {m3/s-m2}
    ,                         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.05,                     !- Air Changes per Hour {1/hr}
    1;                        !- Constant Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ELW_DuWC,                 !- Name
    ELW_DuWC,                 !- Zone or ZoneList or Space or SpaceList Name
    Continuous,               !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow Rate per Floor Area {m3/s-m2}
    ,                         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.05,                     !- Air Changes per Hour {1/hr}
    1;                        !- Constant Term Coefficient

ZoneInfiltration:DesignFlowRate,
    DG_SchlafenAnkleide,      !- Name
    DG_SchlafenAnkleide,      !- Zone or ZoneList or Space or SpaceList Name
    Continuous,               !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow Rate per Floor Area {m3/s-m2}
    ,                         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.05,                     !- Air Changes per Hour {1/hr}
    1;                        !- Constant Term Coefficient

ZoneInfiltration:DesignFlowRate,
    DG_Kind1,                 !- Name
    DG_Kind1,                 !- Zone or ZoneList or Space or SpaceList Name
    Continuous,               !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow Rate per Floor Area {m3/s-m2}
    ,                         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.05,                     !- Air Changes per Hour {1/hr}
    1;                        !- Constant Term Coefficient

ZoneInfiltration:DesignFlowRate,
    DG_Bad,                   !- Name
    DG_Bad,                   !- Zone or ZoneList or Space or SpaceList Name
    Continuous,               !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow Rate per Floor Area {m3/s-m2}
    ,                         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.05,                     !- Air Changes per Hour {1/hr}
    1;                        !- Constant Term Coefficient

ZoneInfiltration:DesignFlowRate,
    DG_Empore,                !- Name
    DG_Empore,                !- Zone or ZoneList or Space or SpaceList Name
    Continuous,               !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow Rate per Floor Area {m3/s-m2}
    ,                         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.05,                     !- Air Changes per Hour {1/hr}
    1;                        !- Constant Term Coefficient

ZoneInfiltration:DesignFlowRate,
    DG_Kind2,                 !- Name
    DG_Kind2,                 !- Zone or ZoneList or Space or SpaceList Name
    Continuous,               !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow Rate per Floor Area {m3/s-m2}
    ,                         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.05,                     !- Air Changes per Hour {1/hr}
    1;                        !- Constant Term Coefficient

ZoneInfiltration:DesignFlowRate,
    DA_Spitzboden,            !- Name
    DA_Spitzboden,            !- Zone or ZoneList or Space or SpaceList Name
    Continuous,               !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow Rate per Floor Area {m3/s-m2}
    ,                         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    3.0,                      !- Air Changes per Hour {1/hr}
    1;                        !- Constant Term Coefficient

!-   =========================== ANLAGENTECHNIK ==================================
!- Spawn-Variante: keine HVACTemplate-Objekte. Heizung und Kuehlung kommen in BESMod
!- ueber heatPortCon / heatPortRad aus Modelica.

!-   =========================== AUSGABEN ========================================

Output:Diagnostics,
    DisplayAdvancedReportVariables,  !- Key 1
    DisplayExtraWarnings;     !- Key 2

Output:VariableDictionary,
    Regular;                  !- Key Field

Output:Table:SummaryReports,
    AllSummary;               !- Report 1 Name

OutputControl:Table:Style,
    CommaAndHTML,             !- Column Separator
    JtoKWH;                   !- Unit Conversion

Output:Surfaces:Drawing,
    DXF;                      !- Report Type

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Humidity Ratio,  !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Relative Humidity,  !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,  !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Zone Sensible Cooling Rate,  !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Zone Sensible Heating Rate,  !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Total Internal Total Heating Energy,  !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Windows Total Heat Gain Rate,  !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Windows Total Heat Gain Energy,  !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Energy,  !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Heating Energy,  !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Cooling Energy,  !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,  !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,  !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Mass Flow Rate,  !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    Heating:EnergyTransfer,   !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    Cooling:EnergyTransfer,   !- Key Name
    Hourly;                   !- Reporting Frequency

