!-   ============================================================================
!-   EnergyPlus 25.2  -  Viebrockhaus V62 gespiegelt, Satteldach 40 Grad, Effizienzhaus 40
!-   Grundlage: Bauplan SC_43a_V62_A1_BAU vom 18.07.2023, M 1:100 (vektoriell ausgewertet)
!-
!-   SPAWN-VARIANTE fuer BESMod / Buildings.ThermalZones.EnergyPlus_24_2_0:
!-     * Version-Objekt auf 24.2 gesetzt (muss zur Spawn-eingebetteten E+-Version passen)
!-     * HVACTemplate (Ideal Loads) und Thermostat-Zeitplaene sind auskommentiert -
!-       Heizung/Kuehlung kommt in BESMod aus Modelica ueber heatPortCon/heatPortRad
!-     * Zeitschritt 12/h (Spawn-Empfehlung: mindestens 6)
!-
!-   Steuerung, Randbedingungen und Ausgaben sind bewusst
!-   identisch zu AixLib_HOM_in_EnergyPlus.idf gesetzt, damit beide Modelle
!-   1:1 vergleichbar sind. Gebaeudespezifisch bleiben: North Axis, Geometrie,
!-   Konstruktionen/U-Werte und die Infiltrationsrate.
!-   ============================================================================

Version,
    24.2;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    No,                       !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    1;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    Viebrockhaus V62 Satteldach 40 Grad,  !- Name
    225,                      !- North Axis {deg}
    City,                     !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value {W}
    0.4,                      !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    SimpleCombined;           !- Algorithm

Timestep,
    12;                       !- Number of Timesteps per Hour

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

!- Standort wie im Vergleichsmodell (Potsdam), damit beide Modelle mit derselben
!- Wetterdatei gerechnet werden koennen. Fuer den realen Standort stattdessen:
!- Site:Location, Harsefeld, 53.45, 9.50, 1, 20;

Site:Location,
    Potsdam,                  !- Name
    52.4958,                  !- Latitude {deg}
    13.0614,                  !- Longitude {deg}
    1,                        !- Time Zone {hr}
    32;                       !- Elevation {m}

!- Auslegungstage unveraendert aus dem Vergleichsmodell uebernommen.
!- HINWEIS: Name und Luftdruck (83411 Pa entspricht ca. 1600 m Hoehe, Denver) passen
!- nicht zum Standort. Fuer Potsdam waeren ca. 100800 Pa und ca. -14 C korrekt.

SizingPeriod:DesignDay,
    DENVER_STAPLETON Ann Htg 99.6% Condns DB,  !- Name
    12,                       !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -20,                      !- Maximum Dry-Bulb Temperature {C}
    0,                        !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                         !- Dry-Bulb Temperature Range Modifier Type
    ,                         !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -20,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                         !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                         !- Daily Wet-Bulb Temperature Range {deltaC}
    83411,                    !- Barometric Pressure {Pa}
    2.3,                      !- Wind Speed {m/s}
    180,                      !- Wind Direction {deg}
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
    0;                        !- Sky Clearness

SizingPeriod:DesignDay,
    DENVER_STAPLETON Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    34.1,                     !- Maximum Dry-Bulb Temperature {C}
    15.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                         !- Dry-Bulb Temperature Range Modifier Type
    ,                         !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    15.8,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                         !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                         !- Daily Wet-Bulb Temperature Range {deltaC}
    83411,                    !- Barometric Pressure {Pa}
    4,                        !- Wind Speed {m/s}
    120,                      !- Wind Direction {deg}
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
    1;                        !- Sky Clearness

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Tuesday,                  !- Day of Week for Start Day
    Yes,                      !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

!- Erdreichtemperatur wie im Vergleichsmodell (18 C konstant, EnergyPlus-Vorgabewert).
!- Standortgerecht waeren fuer Norddeutschland ca. 8,5 ... 16,5 C im Jahresgang.

Site:GroundTemperature:BuildingSurface,
    18,                       !- January Ground Temperature {C}
    18,                       !- February Ground Temperature {C}
    18,                       !- March Ground Temperature {C}
    18,                       !- April Ground Temperature {C}
    18,                       !- May Ground Temperature {C}
    18,                       !- June Ground Temperature {C}
    18,                       !- July Ground Temperature {C}
    18,                       !- August Ground Temperature {C}
    18,                       !- September Ground Temperature {C}
    18,                       !- October Ground Temperature {C}
    18,                       !- November Ground Temperature {C}
    18;                       !- December Ground Temperature {C}

ScheduleTypeLimits,
    Fraction,                 !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    Discrete;                 !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    ,                         !- Numeric Type
    Dimensionless;            !- Unit Type

ScheduleTypeLimits,
    Any Number,               !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    ,                         !- Numeric Type
    Dimensionless;            !- Unit Type

Schedule:Compact,
    Constant,                 !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Continuous,               !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Off,                      !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    On,                       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

!- Schedule:Day:Hourly,
!-     Schedule Heating Bed room,  !- Name
!-     Temperature,              !- Schedule Type Limits Name
!-     22,                       !- Hour 1
!-     22,                       !- Hour 2
!-     22,                       !- Hour 3
!-     22,                       !- Hour 4
!-     22,                       !- Hour 5
!-     22,                       !- Hour 6
!-     22,                       !- Hour 7
!-     22,                       !- Hour 8
!-     22,                       !- Hour 9
!-     22,                       !- Hour 10
!-     22,                       !- Hour 11
!-     22,                       !- Hour 12
!-     22,                       !- Hour 13
!-     22,                       !- Hour 14
!-     22,                       !- Hour 15
!-     22,                       !- Hour 16
!-     22,                       !- Hour 17
!-     22,                       !- Hour 18
!-     22,                       !- Hour 19
!-     22,                       !- Hour 20
!-     22,                       !- Hour 21
!-     22,                       !- Hour 22
!-     22,                       !- Hour 23
!-     22;                       !- Hour 24

!- Schedule:Week:Compact,
!-     Schedule Heating Bed room,  !- Name
!-     AllDays,                  !- DayType List 1
!-     Schedule Heating Bed room;  !- Schedule:Day Name 1

!- Schedule:Year,
!-     Schedule Heating Bed room,  !- Name
!-     Temperature,              !- Schedule Type Limits Name
!-     Schedule Heating Bed room,  !- Schedule:Week Name 1
!-     1,                        !- Start Month 1
!-     1,                        !- Start Day 1
!-     12,                       !- End Month 1
!-     31;                       !- End Day 1

!- Schedule:Day:Hourly,
!-     Schedule Cooling Bed room,  !- Name
!-     Temperature,              !- Schedule Type Limits Name
!-     22,                       !- Hour 1
!-     22,                       !- Hour 2
!-     22,                       !- Hour 3
!-     22,                       !- Hour 4
!-     22,                       !- Hour 5
!-     22,                       !- Hour 6
!-     22,                       !- Hour 7
!-     22,                       !- Hour 8
!-     22,                       !- Hour 9
!-     22,                       !- Hour 10
!-     22,                       !- Hour 11
!-     22,                       !- Hour 12
!-     22,                       !- Hour 13
!-     22,                       !- Hour 14
!-     22,                       !- Hour 15
!-     22,                       !- Hour 16
!-     22,                       !- Hour 17
!-     22,                       !- Hour 18
!-     22,                       !- Hour 19
!-     22,                       !- Hour 20
!-     22,                       !- Hour 21
!-     22,                       !- Hour 22
!-     22,                       !- Hour 23
!-     22;                       !- Hour 24

!- Schedule:Week:Compact,
!-     Schedule Cooling Bed room,  !- Name
!-     AllDays,                  !- DayType List 1
!-     Schedule Cooling Bed room;  !- Schedule:Day Name 1

!- Schedule:Year,
!-     Schedule Cooling Bed room,  !- Name
!-     Temperature,              !- Schedule Type Limits Name
!-     Schedule Cooling Bed room,  !- Schedule:Week Name 1
!-     1,                        !- Start Month 1
!-     1,                        !- Start Day 1
!-     12,                       !- End Month 1
!-     31;                       !- End Day 1

!-   =========================== MATERIALIEN =====================================

Material,
    Klinker_Verblender,       !- Name
    Rough,                    !- Roughness
    0.115,                    !- Thickness {m}
    0.96,                     !- Conductivity {W/m-K}
    1900,                     !- Density {kg/m3}
    880,                      !- Specific Heat {J/kg-K}
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Kerndaemmung_160,         !- Name
    Smooth,                   !- Roughness
    0.16,                     !- Thickness {m}
    0.032,                    !- Conductivity {W/m-K}
    50,                       !- Density {kg/m3}
    1030,                     !- Specific Heat {J/kg-K}
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Kalksandstein_165,        !- Name
    MediumRough,              !- Roughness
    0.165,                    !- Thickness {m}
    0.99,                     !- Conductivity {W/m-K}
    1800,                     !- Density {kg/m3}
    1000,                     !- Specific Heat {J/kg-K}
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Kalksandstein_115,        !- Name
    MediumRough,              !- Roughness
    0.115,                    !- Thickness {m}
    0.99,                     !- Conductivity {W/m-K}
    1800,                     !- Density {kg/m3}
    1000,                     !- Specific Heat {J/kg-K}
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Gipsputz_010,             !- Name
    Smooth,                   !- Roughness
    0.01,                     !- Thickness {m}
    0.51,                     !- Conductivity {W/m-K}
    1200,                     !- Density {kg/m3}
    1000,                     !- Specific Heat {J/kg-K}
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Gipsplatte_0125,          !- Name
    Smooth,                   !- Roughness
    0.0125,                   !- Thickness {m}
    0.25,                     !- Conductivity {W/m-K}
    800,                      !- Density {kg/m3}
    1000,                     !- Specific Heat {J/kg-K}
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    OSB_015,                  !- Name
    MediumSmooth,             !- Roughness
    0.015,                    !- Thickness {m}
    0.13,                     !- Conductivity {W/m-K}
    650,                      !- Density {kg/m3}
    1700,                     !- Specific Heat {J/kg-K}
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Holzschalung_022,         !- Name
    MediumRough,              !- Roughness
    0.022,                    !- Thickness {m}
    0.13,                     !- Conductivity {W/m-K}
    500,                      !- Density {kg/m3}
    1600,                     !- Specific Heat {J/kg-K}
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Zwischensparren_240,      !- Name
    Smooth,                   !- Roughness
    0.24,                     !- Thickness {m}
    0.035,                    !- Conductivity {W/m-K}
    35,                       !- Density {kg/m3}
    1030,                     !- Specific Heat {J/kg-K}
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Mineralwolle_075,         !- Name
    Smooth,                   !- Roughness
    0.075,                    !- Thickness {m}
    0.035,                    !- Conductivity {W/m-K}
    35,                       !- Density {kg/m3}
    1030,                     !- Specific Heat {J/kg-K}
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Dachziegel_020,           !- Name
    Rough,                    !- Roughness
    0.02,                     !- Thickness {m}
    1.0,                      !- Conductivity {W/m-K}
    2000,                     !- Density {kg/m3}
    800,                      !- Specific Heat {J/kg-K}
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Stahlbeton_180,           !- Name
    MediumRough,              !- Roughness
    0.18,                     !- Thickness {m}
    2.3,                      !- Conductivity {W/m-K}
    2300,                     !- Density {kg/m3}
    1000,                     !- Specific Heat {J/kg-K}
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Stahlbeton_200,           !- Name
    MediumRough,              !- Roughness
    0.2,                      !- Thickness {m}
    2.3,                      !- Conductivity {W/m-K}
    2300,                     !- Density {kg/m3}
    1000,                     !- Specific Heat {J/kg-K}
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Estrich_060,              !- Name
    MediumRough,              !- Roughness
    0.06,                     !- Thickness {m}
    1.4,                      !- Conductivity {W/m-K}
    2000,                     !- Density {kg/m3}
    1000,                     !- Specific Heat {J/kg-K}
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Trittschall_080,          !- Name
    Smooth,                   !- Roughness
    0.08,                     !- Thickness {m}
    0.04,                     !- Conductivity {W/m-K}
    30,                       !- Density {kg/m3}
    1030,                     !- Specific Heat {J/kg-K}
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    EPS_Bodenaufbau_120,      !- Name
    Smooth,                   !- Roughness
    0.12,                     !- Thickness {m}
    0.035,                    !- Conductivity {W/m-K}
    30,                       !- Density {kg/m3}
    1450,                     !- Specific Heat {J/kg-K}
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    XPS_Perimeter_060,        !- Name
    Smooth,                   !- Roughness
    0.06,                     !- Thickness {m}
    0.035,                    !- Conductivity {W/m-K}
    35,                       !- Density {kg/m3}
    1450,                     !- Specific Heat {J/kg-K}
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Bodenbelag_010,           !- Name
    MediumSmooth,             !- Roughness
    0.01,                     !- Thickness {m}
    0.17,                     !- Conductivity {W/m-K}
    1200,                     !- Density {kg/m3}
    1400,                     !- Specific Heat {J/kg-K}
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Tuerblatt_U100,           !- Name
    Smooth,                   !- Roughness
    0.07,                     !- Thickness {m}
    0.084,                    !- Conductivity {W/m-K}
    500,                      !- Density {kg/m3}
    1500,                     !- Specific Heat {J/kg-K}
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material:AirGap,
    Luftschicht_R015,         !- Name
    0.15;                     !- Thermal Resistance {m2-K/W}

Material:AirGap,
    Dachbelueftung_R020,      !- Name
    0.2;                      !- Thermal Resistance {m2-K/W}

WindowMaterial:SimpleGlazingSystem,
    Glas_3fach_Uw085,         !- Name
    0.85,                     !- U-Factor {W/m2-K}
    0.5,                      !- Solar Heat Gain Coefficient
    0.7;                      !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Dachfenster_Uw110,        !- Name
    1.1,                      !- U-Factor {W/m2-K}
    0.45,                     !- Solar Heat Gain Coefficient
    0.65;                     !- Visible Transmittance

!-   =========================== KONSTRUKTIONEN (aussen -> innen) ================

Construction,
    AW_Zweischalig,           !- Name
    Klinker_Verblender,       !- Outside Layer
    Kerndaemmung_160,         !- Layer 2
    Kalksandstein_165,        !- Layer 3
    Gipsputz_010;             !- Layer 4

Construction,
    AW_Giebel_Holz,           !- Name
    Klinker_Verblender,       !- Outside Layer
    Kerndaemmung_160,         !- Layer 2
    OSB_015,                  !- Layer 3
    Gipsplatte_0125;          !- Layer 4

Construction,
    AW_Giebel_kalt,           !- Name
    Klinker_Verblender,       !- Outside Layer
    Luftschicht_R015,         !- Layer 2
    Holzschalung_022;         !- Layer 3

Construction,
    Dach_gedaemmt,            !- Name
    Dachziegel_020,           !- Outside Layer
    Dachbelueftung_R020,      !- Layer 2
    Zwischensparren_240,      !- Layer 3
    Gipsplatte_0125;          !- Layer 4

Construction,
    Dach_kalt,                !- Name
    Dachziegel_020,           !- Outside Layer
    Dachbelueftung_R020,      !- Layer 2
    Holzschalung_022;         !- Layer 3

Construction,
    Bodenplatte,              !- Name
    XPS_Perimeter_060,        !- Outside Layer
    Stahlbeton_200,           !- Layer 2
    EPS_Bodenaufbau_120,      !- Layer 3
    Estrich_060,              !- Layer 4
    Bodenbelag_010;           !- Layer 5

Construction,
    Decke_EG_Oben,            !- Name
    Bodenbelag_010,           !- Outside Layer
    Estrich_060,              !- Layer 2
    Trittschall_080,          !- Layer 3
    Stahlbeton_180,           !- Layer 4
    Gipsputz_010;             !- Layer 5

Construction,
    Decke_DG_Unten,           !- Name
    Gipsputz_010,             !- Outside Layer
    Stahlbeton_180,           !- Layer 2
    Trittschall_080,          !- Layer 3
    Estrich_060,              !- Layer 4
    Bodenbelag_010;           !- Layer 5

Construction,
    Kehlbalken_Oben,          !- Name
    Holzschalung_022,         !- Outside Layer
    Zwischensparren_240,      !- Layer 2
    Gipsplatte_0125;          !- Layer 3

Construction,
    Kehlbalken_Unten,         !- Name
    Gipsplatte_0125,          !- Outside Layer
    Zwischensparren_240,      !- Layer 2
    Holzschalung_022;         !- Layer 3

Construction,
    IW_KS_115,                !- Name
    Gipsputz_010,             !- Outside Layer
    Kalksandstein_115,        !- Layer 2
    Gipsputz_010;             !- Layer 3

Construction,
    IW_Staender_100,          !- Name
    Gipsplatte_0125,          !- Outside Layer
    Mineralwolle_075,         !- Layer 2
    Gipsplatte_0125;          !- Layer 3

Construction,
    Fenster_3fach,            !- Name
    Glas_3fach_Uw085;         !- Outside Layer

Construction,
    Dachfenster,              !- Name
    Dachfenster_Uw110;        !- Outside Layer

Construction,
    Haustuer,                 !- Name
    Tuerblatt_U100;           !- Outside Layer

!- Tuerlose Durchgaenge (Schlafen<->Ankleide, Home-Office<->Diele) werden als
!- Luftoeffnung modelliert. Objekt und Werte wie im Vergleichsmodell.

Construction:AirBoundary,
    Air Wall,                 !- Name
    SimpleMixing,             !- Air Exchange Method
    0.5,                      !- Simple Mixing Air Changes per Hour {1/hr}
    ;                         !- Simple Mixing Schedule Name

!-   =========================== ZONEN ===========================================

Zone,
    EG_DuscheWC,              !- Name
    0,                        !- Direction of Relative North {deg}
    0,                        !- X Origin {m}
    0,                        !- Y Origin {m}
    0,                        !- Z Origin {m}
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height {m}
    13.8435,                  !- Volume {m3}
    autocalculate,            !- Floor Area {m2}
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    EG_Diele,                 !- Name
    0,                        !- Direction of Relative North {deg}
    0,                        !- X Origin {m}
    0,                        !- Y Origin {m}
    0,                        !- Z Origin {m}
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height {m}
    28.4734,                  !- Volume {m3}
    autocalculate,            !- Floor Area {m2}
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    EG_HTR,                   !- Name
    0,                        !- Direction of Relative North {deg}
    0,                        !- X Origin {m}
    0,                        !- Y Origin {m}
    0,                        !- Z Origin {m}
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height {m}
    16.3753,                  !- Volume {m3}
    autocalculate,            !- Floor Area {m2}
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    EG_HomeOffice,            !- Name
    0,                        !- Direction of Relative North {deg}
    0,                        !- X Origin {m}
    0,                        !- Y Origin {m}
    0,                        !- Z Origin {m}
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height {m}
    15.0996,                  !- Volume {m3}
    autocalculate,            !- Floor Area {m2}
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    EG_WohnenKochen,          !- Name
    0,                        !- Direction of Relative North {deg}
    0,                        !- X Origin {m}
    0,                        !- Y Origin {m}
    0,                        !- Z Origin {m}
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height {m}
    91.4827,                  !- Volume {m3}
    autocalculate,            !- Floor Area {m2}
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    DG_Kind1,                 !- Name
    0,                        !- Direction of Relative North {deg}
    0,                        !- X Origin {m}
    0,                        !- Y Origin {m}
    0,                        !- Z Origin {m}
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height {m}
    27.1702,                  !- Volume {m3}
    autocalculate,            !- Floor Area {m2}
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    DG_Kind2,                 !- Name
    0,                        !- Direction of Relative North {deg}
    0,                        !- X Origin {m}
    0,                        !- Y Origin {m}
    0,                        !- Z Origin {m}
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height {m}
    26.7851,                  !- Volume {m3}
    autocalculate,            !- Floor Area {m2}
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    DG_Schlafen,              !- Name
    0,                        !- Direction of Relative North {deg}
    0,                        !- X Origin {m}
    0,                        !- Y Origin {m}
    0,                        !- Z Origin {m}
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height {m}
    36.1547,                  !- Volume {m3}
    autocalculate,            !- Floor Area {m2}
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    DG_Ankleide,              !- Name
    0,                        !- Direction of Relative North {deg}
    0,                        !- X Origin {m}
    0,                        !- Y Origin {m}
    0,                        !- Z Origin {m}
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height {m}
    13.5243,                  !- Volume {m3}
    autocalculate,            !- Floor Area {m2}
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    DG_Bad,                   !- Name
    0,                        !- Direction of Relative North {deg}
    0,                        !- X Origin {m}
    0,                        !- Y Origin {m}
    0,                        !- Z Origin {m}
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height {m}
    26.3085,                  !- Volume {m3}
    autocalculate,            !- Floor Area {m2}
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    DG_Empore,                !- Name
    0,                        !- Direction of Relative North {deg}
    0,                        !- X Origin {m}
    0,                        !- Y Origin {m}
    0,                        !- Z Origin {m}
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height {m}
    16.9636,                  !- Volume {m3}
    autocalculate,            !- Floor Area {m2}
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    DA_Spitzboden,            !- Name
    0,                        !- Direction of Relative North {deg}
    0,                        !- X Origin {m}
    0,                        !- Y Origin {m}
    0,                        !- Z Origin {m}
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height {m}
    autocalculate,            !- Volume {m3}
    autocalculate,            !- Floor Area {m2}
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

ZoneList,
    GroundFloor,              !- Name
    EG_DuscheWC,              !- Zone 1 Name
    EG_Diele,                 !- Zone 2 Name
    EG_HTR,                   !- Zone 3 Name
    EG_HomeOffice,            !- Zone 4 Name
    EG_WohnenKochen;          !- Zone 5 Name

ZoneList,
    1stFloor,                 !- Name
    DG_Kind1,                 !- Zone 1 Name
    DG_Kind2,                 !- Zone 2 Name
    DG_Schlafen,              !- Zone 3 Name
    DG_Ankleide,              !- Zone 4 Name
    DG_Bad,                   !- Zone 5 Name
    DG_Empore;                !- Zone 6 Name

ZoneList,
    attic,                    !- Name
    DA_Spitzboden;            !- Zone 1 Name

ZoneList,
    All_Zones,                !- Name
    EG_DuscheWC,              !- Zone 1 Name
    EG_Diele,                 !- Zone 2 Name
    EG_HTR,                   !- Zone 3 Name
    EG_HomeOffice,            !- Zone 4 Name
    EG_WohnenKochen,          !- Zone 5 Name
    DG_Kind1,                 !- Zone 6 Name
    DG_Kind2,                 !- Zone 7 Name
    DG_Schlafen,              !- Zone 8 Name
    DG_Ankleide,              !- Zone 9 Name
    DG_Bad,                   !- Zone 10 Name
    DG_Empore,                !- Zone 11 Name
    DA_Spitzboden;            !- Zone 12 Name

!-   =========================== WAENDE ==========================================

BuildingSurface:Detailed,
    EG_DuscheWC_W1,           !- Name
    Wall,                     !- Surface Type
    AW_Zweischalig,           !- Construction Name
    EG_DuscheWC,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    5,                        !- Number of Vertices
    0.4400,                   !- Vertex 1 X-coordinate {m}
    0.4400,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    0.4400,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    2.7200,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    2.7200,                   !- Vertex 4 X-coordinate {m}
    0.4400,                   !- Vertex 4 Y-coordinate {m}
    2.8300,                   !- Vertex 4 Z-coordinate {m}
    1.9893,                   !- Vertex 5 X-coordinate {m}
    0.4400,                   !- Vertex 5 Y-coordinate {m}
    2.8300;                   !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_DuscheWC_W2,           !- Name
    Wall,                     !- Surface Type
    IW_KS_115,                !- Construction Name
    EG_DuscheWC,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_Diele_W8,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.7200,                   !- Vertex 1 X-coordinate {m}
    0.4400,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    2.7200,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    2.7200,                   !- Vertex 3 X-coordinate {m}
    2.8590,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    2.7200,                   !- Vertex 4 X-coordinate {m}
    2.8590,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_DuscheWC_W3,           !- Name
    Wall,                     !- Surface Type
    IW_KS_115,                !- Construction Name
    EG_DuscheWC,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_HomeOffice_W1,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    5,                        !- Number of Vertices
    2.7200,                   !- Vertex 1 X-coordinate {m}
    2.8590,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    2.7200,                   !- Vertex 2 X-coordinate {m}
    2.8590,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    0.4400,                   !- Vertex 3 X-coordinate {m}
    2.8590,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    0.4400,                   !- Vertex 4 X-coordinate {m}
    2.8590,                   !- Vertex 4 Y-coordinate {m}
    2.8300,                   !- Vertex 4 Z-coordinate {m}
    1.9893,                   !- Vertex 5 X-coordinate {m}
    2.8590,                   !- Vertex 5 Y-coordinate {m}
    2.8300;                   !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_DuscheWC_W4,           !- Name
    Wall,                     !- Surface Type
    AW_Zweischalig,           !- Construction Name
    EG_DuscheWC,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.4400,                   !- Vertex 1 X-coordinate {m}
    2.8590,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    0.4400,                   !- Vertex 2 X-coordinate {m}
    2.8590,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    0.4400,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    0.4400,                   !- Vertex 4 X-coordinate {m}
    0.4400,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_Diele_W1,              !- Name
    Wall,                     !- Surface Type
    AW_Zweischalig,           !- Construction Name
    EG_Diele,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    5,                        !- Number of Vertices
    2.7200,                   !- Vertex 1 X-coordinate {m}
    0.4400,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    2.7200,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    4.9630,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    4.9630,                   !- Vertex 4 X-coordinate {m}
    0.4400,                   !- Vertex 4 Y-coordinate {m}
    2.8300,                   !- Vertex 4 Z-coordinate {m}
    4.0500,                   !- Vertex 5 X-coordinate {m}
    0.4400,                   !- Vertex 5 Y-coordinate {m}
    2.8300;                   !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_Diele_W2,              !- Name
    Wall,                     !- Surface Type
    IW_KS_115,                !- Construction Name
    EG_Diele,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_HTR_W4,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.9630,                   !- Vertex 1 X-coordinate {m}
    0.4400,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    4.9630,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    4.9630,                   !- Vertex 3 X-coordinate {m}
    2.8590,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    4.9630,                   !- Vertex 4 X-coordinate {m}
    2.8590,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_Diele_W3,              !- Name
    Wall,                     !- Surface Type
    IW_KS_115,                !- Construction Name
    EG_Diele,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_WohnenKochen_W4,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.9630,                   !- Vertex 1 X-coordinate {m}
    2.8590,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    4.9630,                   !- Vertex 2 X-coordinate {m}
    2.8590,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    4.9630,                   !- Vertex 3 X-coordinate {m}
    5.4975,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    4.9630,                   !- Vertex 4 X-coordinate {m}
    5.4975,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_Diele_W4,              !- Name
    Wall,                     !- Surface Type
    IW_KS_115,                !- Construction Name
    EG_Diele,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_WohnenKochen_W3,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    5,                        !- Number of Vertices
    4.9630,                   !- Vertex 1 X-coordinate {m}
    5.4975,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    4.9630,                   !- Vertex 2 X-coordinate {m}
    5.4975,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    3.7150,                   !- Vertex 3 X-coordinate {m}
    5.4975,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    3.7150,                   !- Vertex 4 X-coordinate {m}
    5.4975,                   !- Vertex 4 Y-coordinate {m}
    2.8300,                   !- Vertex 4 Z-coordinate {m}
    4.0500,                   !- Vertex 5 X-coordinate {m}
    5.4975,                   !- Vertex 5 Y-coordinate {m}
    2.8300;                   !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_Diele_W5,              !- Name
    Wall,                     !- Surface Type
    Air Wall,                 !- Construction Name
    EG_Diele,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_WohnenKochen_W2,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7150,                   !- Vertex 1 X-coordinate {m}
    5.4975,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    3.7150,                   !- Vertex 2 X-coordinate {m}
    5.4975,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    2.7200,                   !- Vertex 3 X-coordinate {m}
    5.4975,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    2.7200,                   !- Vertex 4 X-coordinate {m}
    5.4975,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_Diele_W6,              !- Name
    Wall,                     !- Surface Type
    IW_KS_115,                !- Construction Name
    EG_Diele,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_HomeOffice_W3,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.7200,                   !- Vertex 1 X-coordinate {m}
    5.4975,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    2.7200,                   !- Vertex 2 X-coordinate {m}
    5.4975,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    2.7200,                   !- Vertex 3 X-coordinate {m}
    4.7190,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    2.7200,                   !- Vertex 4 X-coordinate {m}
    4.7190,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_Diele_W7,              !- Name
    Wall,                     !- Surface Type
    Air Wall,                 !- Construction Name
    EG_Diele,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_HomeOffice_W2,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.7200,                   !- Vertex 1 X-coordinate {m}
    4.7190,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    2.7200,                   !- Vertex 2 X-coordinate {m}
    4.7190,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    2.7200,                   !- Vertex 3 X-coordinate {m}
    2.8590,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    2.7200,                   !- Vertex 4 X-coordinate {m}
    2.8590,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_Diele_W8,              !- Name
    Wall,                     !- Surface Type
    IW_KS_115,                !- Construction Name
    EG_Diele,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_DuscheWC_W2,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.7200,                   !- Vertex 1 X-coordinate {m}
    2.8590,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    2.7200,                   !- Vertex 2 X-coordinate {m}
    2.8590,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    2.7200,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    2.7200,                   !- Vertex 4 X-coordinate {m}
    0.4400,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_HTR_W1,                !- Name
    Wall,                     !- Surface Type
    AW_Zweischalig,           !- Construction Name
    EG_HTR,                   !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    5,                        !- Number of Vertices
    4.9630,                   !- Vertex 1 X-coordinate {m}
    0.4400,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    4.9630,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    7.6600,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    7.6600,                   !- Vertex 4 X-coordinate {m}
    0.4400,                   !- Vertex 4 Y-coordinate {m}
    2.8300,                   !- Vertex 4 Z-coordinate {m}
    6.1107,                   !- Vertex 5 X-coordinate {m}
    0.4400,                   !- Vertex 5 Y-coordinate {m}
    2.8300;                   !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_HTR_W2,                !- Name
    Wall,                     !- Surface Type
    AW_Zweischalig,           !- Construction Name
    EG_HTR,                   !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.6600,                   !- Vertex 1 X-coordinate {m}
    0.4400,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    7.6600,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    7.6600,                   !- Vertex 3 X-coordinate {m}
    2.8590,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    7.6600,                   !- Vertex 4 X-coordinate {m}
    2.8590,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_HTR_W3,                !- Name
    Wall,                     !- Surface Type
    IW_KS_115,                !- Construction Name
    EG_HTR,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_WohnenKochen_W5,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    5,                        !- Number of Vertices
    7.6600,                   !- Vertex 1 X-coordinate {m}
    2.8590,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    7.6600,                   !- Vertex 2 X-coordinate {m}
    2.8590,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    4.9630,                   !- Vertex 3 X-coordinate {m}
    2.8590,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    4.9630,                   !- Vertex 4 X-coordinate {m}
    2.8590,                   !- Vertex 4 Y-coordinate {m}
    2.8300,                   !- Vertex 4 Z-coordinate {m}
    6.1107,                   !- Vertex 5 X-coordinate {m}
    2.8590,                   !- Vertex 5 Y-coordinate {m}
    2.8300;                   !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_HTR_W4,                !- Name
    Wall,                     !- Surface Type
    IW_KS_115,                !- Construction Name
    EG_HTR,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_Diele_W2,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.9630,                   !- Vertex 1 X-coordinate {m}
    2.8590,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    4.9630,                   !- Vertex 2 X-coordinate {m}
    2.8590,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    4.9630,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    4.9630,                   !- Vertex 4 X-coordinate {m}
    0.4400,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_HomeOffice_W1,         !- Name
    Wall,                     !- Surface Type
    IW_KS_115,                !- Construction Name
    EG_HomeOffice,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_DuscheWC_W3,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    5,                        !- Number of Vertices
    0.4400,                   !- Vertex 1 X-coordinate {m}
    2.8590,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    0.4400,                   !- Vertex 2 X-coordinate {m}
    2.8590,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    2.7200,                   !- Vertex 3 X-coordinate {m}
    2.8590,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    2.7200,                   !- Vertex 4 X-coordinate {m}
    2.8590,                   !- Vertex 4 Y-coordinate {m}
    2.8300,                   !- Vertex 4 Z-coordinate {m}
    1.9893,                   !- Vertex 5 X-coordinate {m}
    2.8590,                   !- Vertex 5 Y-coordinate {m}
    2.8300;                   !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_HomeOffice_W2,         !- Name
    Wall,                     !- Surface Type
    Air Wall,                 !- Construction Name
    EG_HomeOffice,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_Diele_W7,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.7200,                   !- Vertex 1 X-coordinate {m}
    2.8590,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    2.7200,                   !- Vertex 2 X-coordinate {m}
    2.8590,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    2.7200,                   !- Vertex 3 X-coordinate {m}
    4.7190,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    2.7200,                   !- Vertex 4 X-coordinate {m}
    4.7190,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_HomeOffice_W3,         !- Name
    Wall,                     !- Surface Type
    IW_KS_115,                !- Construction Name
    EG_HomeOffice,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_Diele_W6,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.7200,                   !- Vertex 1 X-coordinate {m}
    4.7190,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    2.7200,                   !- Vertex 2 X-coordinate {m}
    4.7190,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    2.7200,                   !- Vertex 3 X-coordinate {m}
    5.4975,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    2.7200,                   !- Vertex 4 X-coordinate {m}
    5.4975,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_HomeOffice_W4,         !- Name
    Wall,                     !- Surface Type
    IW_KS_115,                !- Construction Name
    EG_HomeOffice,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_WohnenKochen_W1,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    5,                        !- Number of Vertices
    2.7200,                   !- Vertex 1 X-coordinate {m}
    5.4975,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    2.7200,                   !- Vertex 2 X-coordinate {m}
    5.4975,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    0.4400,                   !- Vertex 3 X-coordinate {m}
    5.4975,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    0.4400,                   !- Vertex 4 X-coordinate {m}
    5.4975,                   !- Vertex 4 Y-coordinate {m}
    2.8300,                   !- Vertex 4 Z-coordinate {m}
    1.9893,                   !- Vertex 5 X-coordinate {m}
    5.4975,                   !- Vertex 5 Y-coordinate {m}
    2.8300;                   !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_HomeOffice_W5,         !- Name
    Wall,                     !- Surface Type
    AW_Zweischalig,           !- Construction Name
    EG_HomeOffice,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.4400,                   !- Vertex 1 X-coordinate {m}
    5.4975,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    0.4400,                   !- Vertex 2 X-coordinate {m}
    5.4975,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    0.4400,                   !- Vertex 3 X-coordinate {m}
    2.8590,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    0.4400,                   !- Vertex 4 X-coordinate {m}
    2.8590,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_WohnenKochen_W1,       !- Name
    Wall,                     !- Surface Type
    IW_KS_115,                !- Construction Name
    EG_WohnenKochen,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_HomeOffice_W4,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    5,                        !- Number of Vertices
    0.4400,                   !- Vertex 1 X-coordinate {m}
    5.4975,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    0.4400,                   !- Vertex 2 X-coordinate {m}
    5.4975,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    2.7200,                   !- Vertex 3 X-coordinate {m}
    5.4975,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    2.7200,                   !- Vertex 4 X-coordinate {m}
    5.4975,                   !- Vertex 4 Y-coordinate {m}
    2.8300,                   !- Vertex 4 Z-coordinate {m}
    1.9893,                   !- Vertex 5 X-coordinate {m}
    5.4975,                   !- Vertex 5 Y-coordinate {m}
    2.8300;                   !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_WohnenKochen_W2,       !- Name
    Wall,                     !- Surface Type
    Air Wall,                 !- Construction Name
    EG_WohnenKochen,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_Diele_W5,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.7200,                   !- Vertex 1 X-coordinate {m}
    5.4975,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    2.7200,                   !- Vertex 2 X-coordinate {m}
    5.4975,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    3.7150,                   !- Vertex 3 X-coordinate {m}
    5.4975,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    3.7150,                   !- Vertex 4 X-coordinate {m}
    5.4975,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_WohnenKochen_W3,       !- Name
    Wall,                     !- Surface Type
    IW_KS_115,                !- Construction Name
    EG_WohnenKochen,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_Diele_W4,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    5,                        !- Number of Vertices
    3.7150,                   !- Vertex 1 X-coordinate {m}
    5.4975,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    3.7150,                   !- Vertex 2 X-coordinate {m}
    5.4975,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    4.9630,                   !- Vertex 3 X-coordinate {m}
    5.4975,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    4.9630,                   !- Vertex 4 X-coordinate {m}
    5.4975,                   !- Vertex 4 Y-coordinate {m}
    2.8300,                   !- Vertex 4 Z-coordinate {m}
    4.0500,                   !- Vertex 5 X-coordinate {m}
    5.4975,                   !- Vertex 5 Y-coordinate {m}
    2.8300;                   !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_WohnenKochen_W4,       !- Name
    Wall,                     !- Surface Type
    IW_KS_115,                !- Construction Name
    EG_WohnenKochen,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_Diele_W3,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.9630,                   !- Vertex 1 X-coordinate {m}
    5.4975,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    4.9630,                   !- Vertex 2 X-coordinate {m}
    5.4975,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    4.9630,                   !- Vertex 3 X-coordinate {m}
    2.8590,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    4.9630,                   !- Vertex 4 X-coordinate {m}
    2.8590,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_WohnenKochen_W5,       !- Name
    Wall,                     !- Surface Type
    IW_KS_115,                !- Construction Name
    EG_WohnenKochen,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_HTR_W3,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    5,                        !- Number of Vertices
    4.9630,                   !- Vertex 1 X-coordinate {m}
    2.8590,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    4.9630,                   !- Vertex 2 X-coordinate {m}
    2.8590,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    7.6600,                   !- Vertex 3 X-coordinate {m}
    2.8590,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    7.6600,                   !- Vertex 4 X-coordinate {m}
    2.8590,                   !- Vertex 4 Y-coordinate {m}
    2.8300,                   !- Vertex 4 Z-coordinate {m}
    6.1107,                   !- Vertex 5 X-coordinate {m}
    2.8590,                   !- Vertex 5 Y-coordinate {m}
    2.8300;                   !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_WohnenKochen_W6,       !- Name
    Wall,                     !- Surface Type
    AW_Zweischalig,           !- Construction Name
    EG_WohnenKochen,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.6600,                   !- Vertex 1 X-coordinate {m}
    2.8590,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    7.6600,                   !- Vertex 2 X-coordinate {m}
    2.8590,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    7.6600,                   !- Vertex 3 X-coordinate {m}
    9.5600,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    7.6600,                   !- Vertex 4 X-coordinate {m}
    9.5600,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_WohnenKochen_W7,       !- Name
    Wall,                     !- Surface Type
    AW_Zweischalig,           !- Construction Name
    EG_WohnenKochen,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    7,                        !- Number of Vertices
    7.6600,                   !- Vertex 1 X-coordinate {m}
    9.5600,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    7.6600,                   !- Vertex 2 X-coordinate {m}
    9.5600,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    0.4400,                   !- Vertex 3 X-coordinate {m}
    9.5600,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    0.4400,                   !- Vertex 4 X-coordinate {m}
    9.5600,                   !- Vertex 4 Y-coordinate {m}
    2.8300,                   !- Vertex 4 Z-coordinate {m}
    1.9893,                   !- Vertex 5 X-coordinate {m}
    9.5600,                   !- Vertex 5 Y-coordinate {m}
    2.8300,                   !- Vertex 5 Z-coordinate {m}
    4.0500,                   !- Vertex 6 X-coordinate {m}
    9.5600,                   !- Vertex 6 Y-coordinate {m}
    2.8300,                   !- Vertex 6 Z-coordinate {m}
    6.1107,                   !- Vertex 7 X-coordinate {m}
    9.5600,                   !- Vertex 7 Y-coordinate {m}
    2.8300;                   !- Vertex 7 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_WohnenKochen_W8,       !- Name
    Wall,                     !- Surface Type
    AW_Zweischalig,           !- Construction Name
    EG_WohnenKochen,          !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.4400,                   !- Vertex 1 X-coordinate {m}
    9.5600,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    0.4400,                   !- Vertex 2 X-coordinate {m}
    9.5600,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    0.4400,                   !- Vertex 3 X-coordinate {m}
    5.4975,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    0.4400,                   !- Vertex 4 X-coordinate {m}
    5.4975,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Kind1_W1,              !- Name
    Wall,                     !- Surface Type
    IW_Staender_100,          !- Construction Name
    DG_Kind1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Schlafen_W6,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    5,                        !- Number of Vertices
    0.4400,                   !- Vertex 1 X-coordinate {m}
    5.3750,                   !- Vertex 1 Y-coordinate {m}
    4.0400,                   !- Vertex 1 Z-coordinate {m}
    0.4400,                   !- Vertex 2 X-coordinate {m}
    5.3750,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    2.5350,                   !- Vertex 3 X-coordinate {m}
    5.3750,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    2.5350,                   !- Vertex 4 X-coordinate {m}
    5.3750,                   !- Vertex 4 Y-coordinate {m}
    5.3400,                   !- Vertex 4 Z-coordinate {m}
    1.9893,                   !- Vertex 5 X-coordinate {m}
    5.3750,                   !- Vertex 5 Y-coordinate {m}
    5.3400;                   !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Kind1_W2,              !- Name
    Wall,                     !- Surface Type
    IW_Staender_100,          !- Construction Name
    DG_Kind1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Empore_W7,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.5350,                   !- Vertex 1 X-coordinate {m}
    5.3750,                   !- Vertex 1 Y-coordinate {m}
    5.3400,                   !- Vertex 1 Z-coordinate {m}
    2.5350,                   !- Vertex 2 X-coordinate {m}
    5.3750,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    2.5350,                   !- Vertex 3 X-coordinate {m}
    6.5100,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    2.5350,                   !- Vertex 4 X-coordinate {m}
    6.5100,                   !- Vertex 4 Y-coordinate {m}
    5.3400;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Kind1_W3,              !- Name
    Wall,                     !- Surface Type
    IW_Staender_100,          !- Construction Name
    DG_Kind1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Empore_W6,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.5350,                   !- Vertex 1 X-coordinate {m}
    6.5100,                   !- Vertex 1 Y-coordinate {m}
    5.3400,                   !- Vertex 1 Z-coordinate {m}
    2.5350,                   !- Vertex 2 X-coordinate {m}
    6.5100,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    3.7600,                   !- Vertex 3 X-coordinate {m}
    6.5100,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    3.7600,                   !- Vertex 4 X-coordinate {m}
    6.5100,                   !- Vertex 4 Y-coordinate {m}
    5.3400;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Kind1_W4,              !- Name
    Wall,                     !- Surface Type
    IW_Staender_100,          !- Construction Name
    DG_Kind1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Kind2_W5,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7600,                   !- Vertex 1 X-coordinate {m}
    6.5100,                   !- Vertex 1 Y-coordinate {m}
    5.3400,                   !- Vertex 1 Z-coordinate {m}
    3.7600,                   !- Vertex 2 X-coordinate {m}
    6.5100,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    3.7600,                   !- Vertex 3 X-coordinate {m}
    9.5600,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    3.7600,                   !- Vertex 4 X-coordinate {m}
    9.5600,                   !- Vertex 4 Y-coordinate {m}
    5.3400;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Kind1_W5,              !- Name
    Wall,                     !- Surface Type
    AW_Giebel_Holz,           !- Construction Name
    DG_Kind1,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    5,                        !- Number of Vertices
    3.7600,                   !- Vertex 1 X-coordinate {m}
    9.5600,                   !- Vertex 1 Y-coordinate {m}
    5.3400,                   !- Vertex 1 Z-coordinate {m}
    3.7600,                   !- Vertex 2 X-coordinate {m}
    9.5600,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    0.4400,                   !- Vertex 3 X-coordinate {m}
    9.5600,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    0.4400,                   !- Vertex 4 X-coordinate {m}
    9.5600,                   !- Vertex 4 Y-coordinate {m}
    4.0400,                   !- Vertex 4 Z-coordinate {m}
    1.9893,                   !- Vertex 5 X-coordinate {m}
    9.5600,                   !- Vertex 5 Y-coordinate {m}
    5.3400;                   !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Kind1_W6,              !- Name
    Wall,                     !- Surface Type
    AW_Zweischalig,           !- Construction Name
    DG_Kind1,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.4400,                   !- Vertex 1 X-coordinate {m}
    9.5600,                   !- Vertex 1 Y-coordinate {m}
    4.0400,                   !- Vertex 1 Z-coordinate {m}
    0.4400,                   !- Vertex 2 X-coordinate {m}
    9.5600,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    0.4400,                   !- Vertex 3 X-coordinate {m}
    5.3750,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    0.4400,                   !- Vertex 4 X-coordinate {m}
    5.3750,                   !- Vertex 4 Y-coordinate {m}
    4.0400;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Kind2_W1,              !- Name
    Wall,                     !- Surface Type
    IW_Staender_100,          !- Construction Name
    DG_Kind2,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Empore_W5,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    5,                        !- Number of Vertices
    3.7600,                   !- Vertex 1 X-coordinate {m}
    6.5100,                   !- Vertex 1 Y-coordinate {m}
    5.3400,                   !- Vertex 1 Z-coordinate {m}
    3.7600,                   !- Vertex 2 X-coordinate {m}
    6.5100,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    4.9450,                   !- Vertex 3 X-coordinate {m}
    6.5100,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    4.9450,                   !- Vertex 4 X-coordinate {m}
    6.5100,                   !- Vertex 4 Y-coordinate {m}
    5.3400,                   !- Vertex 4 Z-coordinate {m}
    4.0500,                   !- Vertex 5 X-coordinate {m}
    6.5100,                   !- Vertex 5 Y-coordinate {m}
    5.3400;                   !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Kind2_W2,              !- Name
    Wall,                     !- Surface Type
    IW_Staender_100,          !- Construction Name
    DG_Kind2,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Bad_W3,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    5,                        !- Number of Vertices
    4.9450,                   !- Vertex 1 X-coordinate {m}
    6.5100,                   !- Vertex 1 Y-coordinate {m}
    5.3400,                   !- Vertex 1 Z-coordinate {m}
    4.9450,                   !- Vertex 2 X-coordinate {m}
    6.5100,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    7.6600,                   !- Vertex 3 X-coordinate {m}
    6.5100,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    7.6600,                   !- Vertex 4 X-coordinate {m}
    6.5100,                   !- Vertex 4 Y-coordinate {m}
    4.0400,                   !- Vertex 4 Z-coordinate {m}
    6.1107,                   !- Vertex 5 X-coordinate {m}
    6.5100,                   !- Vertex 5 Y-coordinate {m}
    5.3400;                   !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Kind2_W3,              !- Name
    Wall,                     !- Surface Type
    AW_Zweischalig,           !- Construction Name
    DG_Kind2,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.6600,                   !- Vertex 1 X-coordinate {m}
    6.5100,                   !- Vertex 1 Y-coordinate {m}
    4.0400,                   !- Vertex 1 Z-coordinate {m}
    7.6600,                   !- Vertex 2 X-coordinate {m}
    6.5100,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    7.6600,                   !- Vertex 3 X-coordinate {m}
    9.5600,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    7.6600,                   !- Vertex 4 X-coordinate {m}
    9.5600,                   !- Vertex 4 Y-coordinate {m}
    4.0400;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Kind2_W4,              !- Name
    Wall,                     !- Surface Type
    AW_Giebel_Holz,           !- Construction Name
    DG_Kind2,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    7.6600,                   !- Vertex 1 X-coordinate {m}
    9.5600,                   !- Vertex 1 Y-coordinate {m}
    4.0400,                   !- Vertex 1 Z-coordinate {m}
    7.6600,                   !- Vertex 2 X-coordinate {m}
    9.5600,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    3.7600,                   !- Vertex 3 X-coordinate {m}
    9.5600,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    3.7600,                   !- Vertex 4 X-coordinate {m}
    9.5600,                   !- Vertex 4 Y-coordinate {m}
    5.3400,                   !- Vertex 4 Z-coordinate {m}
    4.0500,                   !- Vertex 5 X-coordinate {m}
    9.5600,                   !- Vertex 5 Y-coordinate {m}
    5.3400,                   !- Vertex 5 Z-coordinate {m}
    6.1107,                   !- Vertex 6 X-coordinate {m}
    9.5600,                   !- Vertex 6 Y-coordinate {m}
    5.3400;                   !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Kind2_W5,              !- Name
    Wall,                     !- Surface Type
    IW_Staender_100,          !- Construction Name
    DG_Kind2,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Kind1_W4,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7600,                   !- Vertex 1 X-coordinate {m}
    9.5600,                   !- Vertex 1 Y-coordinate {m}
    5.3400,                   !- Vertex 1 Z-coordinate {m}
    3.7600,                   !- Vertex 2 X-coordinate {m}
    9.5600,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    3.7600,                   !- Vertex 3 X-coordinate {m}
    6.5100,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    3.7600,                   !- Vertex 4 X-coordinate {m}
    6.5100,                   !- Vertex 4 Y-coordinate {m}
    5.3400;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Schlafen_W1,           !- Name
    Wall,                     !- Surface Type
    AW_Giebel_Holz,           !- Construction Name
    DG_Schlafen,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    5,                        !- Number of Vertices
    0.4400,                   !- Vertex 1 X-coordinate {m}
    0.4400,                   !- Vertex 1 Y-coordinate {m}
    4.0400,                   !- Vertex 1 Z-coordinate {m}
    0.4400,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    3.7600,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    3.7600,                   !- Vertex 4 X-coordinate {m}
    0.4400,                   !- Vertex 4 Y-coordinate {m}
    5.3400,                   !- Vertex 4 Z-coordinate {m}
    1.9893,                   !- Vertex 5 X-coordinate {m}
    0.4400,                   !- Vertex 5 Y-coordinate {m}
    5.3400;                   !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Schlafen_W2,           !- Name
    Wall,                     !- Surface Type
    Air Wall,                 !- Construction Name
    DG_Schlafen,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Ankleide_W6,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7600,                   !- Vertex 1 X-coordinate {m}
    0.4400,                   !- Vertex 1 Y-coordinate {m}
    5.3400,                   !- Vertex 1 Z-coordinate {m}
    3.7600,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    3.7600,                   !- Vertex 3 X-coordinate {m}
    1.3250,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    3.7600,                   !- Vertex 4 X-coordinate {m}
    1.3250,                   !- Vertex 4 Y-coordinate {m}
    5.3400;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Schlafen_W3,           !- Name
    Wall,                     !- Surface Type
    IW_Staender_100,          !- Construction Name
    DG_Schlafen,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Ankleide_W5,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7600,                   !- Vertex 1 X-coordinate {m}
    1.3250,                   !- Vertex 1 Y-coordinate {m}
    5.3400,                   !- Vertex 1 Z-coordinate {m}
    3.7600,                   !- Vertex 2 X-coordinate {m}
    1.3250,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    3.7600,                   !- Vertex 3 X-coordinate {m}
    1.9800,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    3.7600,                   !- Vertex 4 X-coordinate {m}
    1.9800,                   !- Vertex 4 Y-coordinate {m}
    5.3400;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Schlafen_W4,           !- Name
    Wall,                     !- Surface Type
    IW_Staender_100,          !- Construction Name
    DG_Schlafen,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Empore_W2,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7600,                   !- Vertex 1 X-coordinate {m}
    1.9800,                   !- Vertex 1 Y-coordinate {m}
    5.3400,                   !- Vertex 1 Z-coordinate {m}
    3.7600,                   !- Vertex 2 X-coordinate {m}
    1.9800,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    3.7600,                   !- Vertex 3 X-coordinate {m}
    5.3750,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    3.7600,                   !- Vertex 4 X-coordinate {m}
    5.3750,                   !- Vertex 4 Y-coordinate {m}
    5.3400;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Schlafen_W5,           !- Name
    Wall,                     !- Surface Type
    IW_Staender_100,          !- Construction Name
    DG_Schlafen,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Empore_W1,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7600,                   !- Vertex 1 X-coordinate {m}
    5.3750,                   !- Vertex 1 Y-coordinate {m}
    5.3400,                   !- Vertex 1 Z-coordinate {m}
    3.7600,                   !- Vertex 2 X-coordinate {m}
    5.3750,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    2.5350,                   !- Vertex 3 X-coordinate {m}
    5.3750,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    2.5350,                   !- Vertex 4 X-coordinate {m}
    5.3750,                   !- Vertex 4 Y-coordinate {m}
    5.3400;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Schlafen_W6,           !- Name
    Wall,                     !- Surface Type
    IW_Staender_100,          !- Construction Name
    DG_Schlafen,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Kind1_W1,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    5,                        !- Number of Vertices
    2.5350,                   !- Vertex 1 X-coordinate {m}
    5.3750,                   !- Vertex 1 Y-coordinate {m}
    5.3400,                   !- Vertex 1 Z-coordinate {m}
    2.5350,                   !- Vertex 2 X-coordinate {m}
    5.3750,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    0.4400,                   !- Vertex 3 X-coordinate {m}
    5.3750,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    0.4400,                   !- Vertex 4 X-coordinate {m}
    5.3750,                   !- Vertex 4 Y-coordinate {m}
    4.0400,                   !- Vertex 4 Z-coordinate {m}
    1.9893,                   !- Vertex 5 X-coordinate {m}
    5.3750,                   !- Vertex 5 Y-coordinate {m}
    5.3400;                   !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Schlafen_W7,           !- Name
    Wall,                     !- Surface Type
    AW_Zweischalig,           !- Construction Name
    DG_Schlafen,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.4400,                   !- Vertex 1 X-coordinate {m}
    5.3750,                   !- Vertex 1 Y-coordinate {m}
    4.0400,                   !- Vertex 1 Z-coordinate {m}
    0.4400,                   !- Vertex 2 X-coordinate {m}
    5.3750,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    0.4400,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    0.4400,                   !- Vertex 4 X-coordinate {m}
    0.4400,                   !- Vertex 4 Y-coordinate {m}
    4.0400;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Ankleide_W1,           !- Name
    Wall,                     !- Surface Type
    AW_Giebel_Holz,           !- Construction Name
    DG_Ankleide,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    6,                        !- Number of Vertices
    3.7600,                   !- Vertex 1 X-coordinate {m}
    0.4400,                   !- Vertex 1 Y-coordinate {m}
    5.3400,                   !- Vertex 1 Z-coordinate {m}
    3.7600,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    7.6600,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    7.6600,                   !- Vertex 4 X-coordinate {m}
    0.4400,                   !- Vertex 4 Y-coordinate {m}
    4.0400,                   !- Vertex 4 Z-coordinate {m}
    6.1107,                   !- Vertex 5 X-coordinate {m}
    0.4400,                   !- Vertex 5 Y-coordinate {m}
    5.3400,                   !- Vertex 5 Z-coordinate {m}
    4.0500,                   !- Vertex 6 X-coordinate {m}
    0.4400,                   !- Vertex 6 Y-coordinate {m}
    5.3400;                   !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Ankleide_W2,           !- Name
    Wall,                     !- Surface Type
    AW_Zweischalig,           !- Construction Name
    DG_Ankleide,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.6600,                   !- Vertex 1 X-coordinate {m}
    0.4400,                   !- Vertex 1 Y-coordinate {m}
    4.0400,                   !- Vertex 1 Z-coordinate {m}
    7.6600,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    7.6600,                   !- Vertex 3 X-coordinate {m}
    1.9800,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    7.6600,                   !- Vertex 4 X-coordinate {m}
    1.9800,                   !- Vertex 4 Y-coordinate {m}
    4.0400;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Ankleide_W3,           !- Name
    Wall,                     !- Surface Type
    IW_Staender_100,          !- Construction Name
    DG_Ankleide,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Bad_W1,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    5,                        !- Number of Vertices
    7.6600,                   !- Vertex 1 X-coordinate {m}
    1.9800,                   !- Vertex 1 Y-coordinate {m}
    4.0400,                   !- Vertex 1 Z-coordinate {m}
    7.6600,                   !- Vertex 2 X-coordinate {m}
    1.9800,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    4.9450,                   !- Vertex 3 X-coordinate {m}
    1.9800,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    4.9450,                   !- Vertex 4 X-coordinate {m}
    1.9800,                   !- Vertex 4 Y-coordinate {m}
    5.3400,                   !- Vertex 4 Z-coordinate {m}
    6.1107,                   !- Vertex 5 X-coordinate {m}
    1.9800,                   !- Vertex 5 Y-coordinate {m}
    5.3400;                   !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Ankleide_W4,           !- Name
    Wall,                     !- Surface Type
    IW_Staender_100,          !- Construction Name
    DG_Ankleide,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Empore_W3,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    5,                        !- Number of Vertices
    4.9450,                   !- Vertex 1 X-coordinate {m}
    1.9800,                   !- Vertex 1 Y-coordinate {m}
    5.3400,                   !- Vertex 1 Z-coordinate {m}
    4.9450,                   !- Vertex 2 X-coordinate {m}
    1.9800,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    3.7600,                   !- Vertex 3 X-coordinate {m}
    1.9800,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    3.7600,                   !- Vertex 4 X-coordinate {m}
    1.9800,                   !- Vertex 4 Y-coordinate {m}
    5.3400,                   !- Vertex 4 Z-coordinate {m}
    4.0500,                   !- Vertex 5 X-coordinate {m}
    1.9800,                   !- Vertex 5 Y-coordinate {m}
    5.3400;                   !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Ankleide_W5,           !- Name
    Wall,                     !- Surface Type
    IW_Staender_100,          !- Construction Name
    DG_Ankleide,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Schlafen_W3,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7600,                   !- Vertex 1 X-coordinate {m}
    1.9800,                   !- Vertex 1 Y-coordinate {m}
    5.3400,                   !- Vertex 1 Z-coordinate {m}
    3.7600,                   !- Vertex 2 X-coordinate {m}
    1.9800,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    3.7600,                   !- Vertex 3 X-coordinate {m}
    1.3250,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    3.7600,                   !- Vertex 4 X-coordinate {m}
    1.3250,                   !- Vertex 4 Y-coordinate {m}
    5.3400;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Ankleide_W6,           !- Name
    Wall,                     !- Surface Type
    Air Wall,                 !- Construction Name
    DG_Ankleide,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Schlafen_W2,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7600,                   !- Vertex 1 X-coordinate {m}
    1.3250,                   !- Vertex 1 Y-coordinate {m}
    5.3400,                   !- Vertex 1 Z-coordinate {m}
    3.7600,                   !- Vertex 2 X-coordinate {m}
    1.3250,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    3.7600,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    3.7600,                   !- Vertex 4 X-coordinate {m}
    0.4400,                   !- Vertex 4 Y-coordinate {m}
    5.3400;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Bad_W1,                !- Name
    Wall,                     !- Surface Type
    IW_Staender_100,          !- Construction Name
    DG_Bad,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Ankleide_W3,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    5,                        !- Number of Vertices
    4.9450,                   !- Vertex 1 X-coordinate {m}
    1.9800,                   !- Vertex 1 Y-coordinate {m}
    5.3400,                   !- Vertex 1 Z-coordinate {m}
    4.9450,                   !- Vertex 2 X-coordinate {m}
    1.9800,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    7.6600,                   !- Vertex 3 X-coordinate {m}
    1.9800,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    7.6600,                   !- Vertex 4 X-coordinate {m}
    1.9800,                   !- Vertex 4 Y-coordinate {m}
    4.0400,                   !- Vertex 4 Z-coordinate {m}
    6.1107,                   !- Vertex 5 X-coordinate {m}
    1.9800,                   !- Vertex 5 Y-coordinate {m}
    5.3400;                   !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Bad_W2,                !- Name
    Wall,                     !- Surface Type
    AW_Zweischalig,           !- Construction Name
    DG_Bad,                   !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.6600,                   !- Vertex 1 X-coordinate {m}
    1.9800,                   !- Vertex 1 Y-coordinate {m}
    4.0400,                   !- Vertex 1 Z-coordinate {m}
    7.6600,                   !- Vertex 2 X-coordinate {m}
    1.9800,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    7.6600,                   !- Vertex 3 X-coordinate {m}
    6.5100,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    7.6600,                   !- Vertex 4 X-coordinate {m}
    6.5100,                   !- Vertex 4 Y-coordinate {m}
    4.0400;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Bad_W3,                !- Name
    Wall,                     !- Surface Type
    IW_Staender_100,          !- Construction Name
    DG_Bad,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Kind2_W2,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    5,                        !- Number of Vertices
    7.6600,                   !- Vertex 1 X-coordinate {m}
    6.5100,                   !- Vertex 1 Y-coordinate {m}
    4.0400,                   !- Vertex 1 Z-coordinate {m}
    7.6600,                   !- Vertex 2 X-coordinate {m}
    6.5100,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    4.9450,                   !- Vertex 3 X-coordinate {m}
    6.5100,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    4.9450,                   !- Vertex 4 X-coordinate {m}
    6.5100,                   !- Vertex 4 Y-coordinate {m}
    5.3400,                   !- Vertex 4 Z-coordinate {m}
    6.1107,                   !- Vertex 5 X-coordinate {m}
    6.5100,                   !- Vertex 5 Y-coordinate {m}
    5.3400;                   !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Bad_W4,                !- Name
    Wall,                     !- Surface Type
    IW_Staender_100,          !- Construction Name
    DG_Bad,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Empore_W4,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.9450,                   !- Vertex 1 X-coordinate {m}
    6.5100,                   !- Vertex 1 Y-coordinate {m}
    5.3400,                   !- Vertex 1 Z-coordinate {m}
    4.9450,                   !- Vertex 2 X-coordinate {m}
    6.5100,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    4.9450,                   !- Vertex 3 X-coordinate {m}
    1.9800,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    4.9450,                   !- Vertex 4 X-coordinate {m}
    1.9800,                   !- Vertex 4 Y-coordinate {m}
    5.3400;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Empore_W1,             !- Name
    Wall,                     !- Surface Type
    IW_Staender_100,          !- Construction Name
    DG_Empore,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Schlafen_W5,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.5350,                   !- Vertex 1 X-coordinate {m}
    5.3750,                   !- Vertex 1 Y-coordinate {m}
    5.3400,                   !- Vertex 1 Z-coordinate {m}
    2.5350,                   !- Vertex 2 X-coordinate {m}
    5.3750,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    3.7600,                   !- Vertex 3 X-coordinate {m}
    5.3750,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    3.7600,                   !- Vertex 4 X-coordinate {m}
    5.3750,                   !- Vertex 4 Y-coordinate {m}
    5.3400;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Empore_W2,             !- Name
    Wall,                     !- Surface Type
    IW_Staender_100,          !- Construction Name
    DG_Empore,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Schlafen_W4,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7600,                   !- Vertex 1 X-coordinate {m}
    5.3750,                   !- Vertex 1 Y-coordinate {m}
    5.3400,                   !- Vertex 1 Z-coordinate {m}
    3.7600,                   !- Vertex 2 X-coordinate {m}
    5.3750,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    3.7600,                   !- Vertex 3 X-coordinate {m}
    1.9800,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    3.7600,                   !- Vertex 4 X-coordinate {m}
    1.9800,                   !- Vertex 4 Y-coordinate {m}
    5.3400;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Empore_W3,             !- Name
    Wall,                     !- Surface Type
    IW_Staender_100,          !- Construction Name
    DG_Empore,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Ankleide_W4,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    5,                        !- Number of Vertices
    3.7600,                   !- Vertex 1 X-coordinate {m}
    1.9800,                   !- Vertex 1 Y-coordinate {m}
    5.3400,                   !- Vertex 1 Z-coordinate {m}
    3.7600,                   !- Vertex 2 X-coordinate {m}
    1.9800,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    4.9450,                   !- Vertex 3 X-coordinate {m}
    1.9800,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    4.9450,                   !- Vertex 4 X-coordinate {m}
    1.9800,                   !- Vertex 4 Y-coordinate {m}
    5.3400,                   !- Vertex 4 Z-coordinate {m}
    4.0500,                   !- Vertex 5 X-coordinate {m}
    1.9800,                   !- Vertex 5 Y-coordinate {m}
    5.3400;                   !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Empore_W4,             !- Name
    Wall,                     !- Surface Type
    IW_Staender_100,          !- Construction Name
    DG_Empore,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Bad_W4,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.9450,                   !- Vertex 1 X-coordinate {m}
    1.9800,                   !- Vertex 1 Y-coordinate {m}
    5.3400,                   !- Vertex 1 Z-coordinate {m}
    4.9450,                   !- Vertex 2 X-coordinate {m}
    1.9800,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    4.9450,                   !- Vertex 3 X-coordinate {m}
    6.5100,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    4.9450,                   !- Vertex 4 X-coordinate {m}
    6.5100,                   !- Vertex 4 Y-coordinate {m}
    5.3400;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Empore_W5,             !- Name
    Wall,                     !- Surface Type
    IW_Staender_100,          !- Construction Name
    DG_Empore,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Kind2_W1,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    5,                        !- Number of Vertices
    4.9450,                   !- Vertex 1 X-coordinate {m}
    6.5100,                   !- Vertex 1 Y-coordinate {m}
    5.3400,                   !- Vertex 1 Z-coordinate {m}
    4.9450,                   !- Vertex 2 X-coordinate {m}
    6.5100,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    3.7600,                   !- Vertex 3 X-coordinate {m}
    6.5100,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    3.7600,                   !- Vertex 4 X-coordinate {m}
    6.5100,                   !- Vertex 4 Y-coordinate {m}
    5.3400,                   !- Vertex 4 Z-coordinate {m}
    4.0500,                   !- Vertex 5 X-coordinate {m}
    6.5100,                   !- Vertex 5 Y-coordinate {m}
    5.3400;                   !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Empore_W6,             !- Name
    Wall,                     !- Surface Type
    IW_Staender_100,          !- Construction Name
    DG_Empore,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Kind1_W3,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7600,                   !- Vertex 1 X-coordinate {m}
    6.5100,                   !- Vertex 1 Y-coordinate {m}
    5.3400,                   !- Vertex 1 Z-coordinate {m}
    3.7600,                   !- Vertex 2 X-coordinate {m}
    6.5100,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    2.5350,                   !- Vertex 3 X-coordinate {m}
    6.5100,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    2.5350,                   !- Vertex 4 X-coordinate {m}
    6.5100,                   !- Vertex 4 Y-coordinate {m}
    5.3400;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Empore_W7,             !- Name
    Wall,                     !- Surface Type
    IW_Staender_100,          !- Construction Name
    DG_Empore,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Kind1_W2,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.5350,                   !- Vertex 1 X-coordinate {m}
    6.5100,                   !- Vertex 1 Y-coordinate {m}
    5.3400,                   !- Vertex 1 Z-coordinate {m}
    2.5350,                   !- Vertex 2 X-coordinate {m}
    6.5100,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    2.5350,                   !- Vertex 3 X-coordinate {m}
    5.3750,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    2.5350,                   !- Vertex 4 X-coordinate {m}
    5.3750,                   !- Vertex 4 Y-coordinate {m}
    5.3400;                   !- Vertex 4 Z-coordinate {m}

!-   =========================== BODEN / DECKEN ==================================

BuildingSurface:Detailed,
    EG_DuscheWC_Boden1,       !- Name
    Floor,                    !- Surface Type
    Bodenplatte,              !- Construction Name
    EG_DuscheWC,              !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.7200,                   !- Vertex 1 X-coordinate {m}
    2.8590,                   !- Vertex 1 Y-coordinate {m}
    0.0000,                   !- Vertex 1 Z-coordinate {m}
    2.7200,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    0.4400,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    0.4400,                   !- Vertex 4 X-coordinate {m}
    2.8590,                   !- Vertex 4 Y-coordinate {m}
    0.0000;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_Diele_Boden1,          !- Name
    Floor,                    !- Surface Type
    Bodenplatte,              !- Construction Name
    EG_Diele,                 !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.9630,                   !- Vertex 1 X-coordinate {m}
    5.4975,                   !- Vertex 1 Y-coordinate {m}
    0.0000,                   !- Vertex 1 Z-coordinate {m}
    4.9630,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    2.7200,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    2.7200,                   !- Vertex 4 X-coordinate {m}
    5.4975,                   !- Vertex 4 Y-coordinate {m}
    0.0000;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_HTR_Boden1,            !- Name
    Floor,                    !- Surface Type
    Bodenplatte,              !- Construction Name
    EG_HTR,                   !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.6600,                   !- Vertex 1 X-coordinate {m}
    2.8590,                   !- Vertex 1 Y-coordinate {m}
    0.0000,                   !- Vertex 1 Z-coordinate {m}
    7.6600,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    4.9630,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    4.9630,                   !- Vertex 4 X-coordinate {m}
    2.8590,                   !- Vertex 4 Y-coordinate {m}
    0.0000;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_HomeOffice_Boden1,     !- Name
    Floor,                    !- Surface Type
    Bodenplatte,              !- Construction Name
    EG_HomeOffice,            !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.7200,                   !- Vertex 1 X-coordinate {m}
    5.4975,                   !- Vertex 1 Y-coordinate {m}
    0.0000,                   !- Vertex 1 Z-coordinate {m}
    2.7200,                   !- Vertex 2 X-coordinate {m}
    2.8590,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    0.4400,                   !- Vertex 3 X-coordinate {m}
    2.8590,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    0.4400,                   !- Vertex 4 X-coordinate {m}
    5.4975,                   !- Vertex 4 Y-coordinate {m}
    0.0000;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_WohnenKochen_Boden1,   !- Name
    Floor,                    !- Surface Type
    Bodenplatte,              !- Construction Name
    EG_WohnenKochen,          !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.6600,                   !- Vertex 1 X-coordinate {m}
    9.5600,                   !- Vertex 1 Y-coordinate {m}
    0.0000,                   !- Vertex 1 Z-coordinate {m}
    7.6600,                   !- Vertex 2 X-coordinate {m}
    5.4975,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    0.4400,                   !- Vertex 3 X-coordinate {m}
    5.4975,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    0.4400,                   !- Vertex 4 X-coordinate {m}
    9.5600,                   !- Vertex 4 Y-coordinate {m}
    0.0000;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_WohnenKochen_Boden2,   !- Name
    Floor,                    !- Surface Type
    Bodenplatte,              !- Construction Name
    EG_WohnenKochen,          !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.6600,                   !- Vertex 1 X-coordinate {m}
    5.4975,                   !- Vertex 1 Y-coordinate {m}
    0.0000,                   !- Vertex 1 Z-coordinate {m}
    7.6600,                   !- Vertex 2 X-coordinate {m}
    2.8590,                   !- Vertex 2 Y-coordinate {m}
    0.0000,                   !- Vertex 2 Z-coordinate {m}
    4.9630,                   !- Vertex 3 X-coordinate {m}
    2.8590,                   !- Vertex 3 Y-coordinate {m}
    0.0000,                   !- Vertex 3 Z-coordinate {m}
    4.9630,                   !- Vertex 4 X-coordinate {m}
    5.4975,                   !- Vertex 4 Y-coordinate {m}
    0.0000;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_DuscheWC_Decke1,       !- Name
    Ceiling,                  !- Surface Type
    Decke_EG_Oben,            !- Construction Name
    EG_DuscheWC,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Schlafen_Boden1,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.4400,                   !- Vertex 1 X-coordinate {m}
    2.8590,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    0.4400,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    2.7200,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    2.7200,                   !- Vertex 4 X-coordinate {m}
    2.8590,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Schlafen_Boden1,       !- Name
    Floor,                    !- Surface Type
    Decke_DG_Unten,           !- Construction Name
    DG_Schlafen,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_DuscheWC_Decke1,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.7200,                   !- Vertex 1 X-coordinate {m}
    2.8590,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    2.7200,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    0.4400,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    0.4400,                   !- Vertex 4 X-coordinate {m}
    2.8590,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_Diele_Decke2,          !- Name
    Ceiling,                  !- Surface Type
    Decke_EG_Oben,            !- Construction Name
    EG_Diele,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Schlafen_Boden2,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.7200,                   !- Vertex 1 X-coordinate {m}
    5.3750,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    2.7200,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    3.7600,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    3.7600,                   !- Vertex 4 X-coordinate {m}
    5.3750,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Schlafen_Boden2,       !- Name
    Floor,                    !- Surface Type
    Decke_DG_Unten,           !- Construction Name
    DG_Schlafen,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_Diele_Decke2,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7600,                   !- Vertex 1 X-coordinate {m}
    5.3750,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    3.7600,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    2.7200,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    2.7200,                   !- Vertex 4 X-coordinate {m}
    5.3750,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_Diele_Decke3,          !- Name
    Ceiling,                  !- Surface Type
    Decke_EG_Oben,            !- Construction Name
    EG_Diele,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Ankleide_Boden3,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7600,                   !- Vertex 1 X-coordinate {m}
    1.9800,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    3.7600,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    4.9630,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    4.9630,                   !- Vertex 4 X-coordinate {m}
    1.9800,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Ankleide_Boden3,       !- Name
    Floor,                    !- Surface Type
    Decke_DG_Unten,           !- Construction Name
    DG_Ankleide,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_Diele_Decke3,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.9630,                   !- Vertex 1 X-coordinate {m}
    1.9800,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    4.9630,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    3.7600,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    3.7600,                   !- Vertex 4 X-coordinate {m}
    1.9800,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_Diele_Decke4,          !- Name
    Ceiling,                  !- Surface Type
    Decke_EG_Oben,            !- Construction Name
    EG_Diele,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Bad_Boden4,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.9450,                   !- Vertex 1 X-coordinate {m}
    5.4975,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    4.9450,                   !- Vertex 2 X-coordinate {m}
    1.9800,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    4.9630,                   !- Vertex 3 X-coordinate {m}
    1.9800,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    4.9630,                   !- Vertex 4 X-coordinate {m}
    5.4975,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Bad_Boden4,            !- Name
    Floor,                    !- Surface Type
    Decke_DG_Unten,           !- Construction Name
    DG_Bad,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_Diele_Decke4,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.9630,                   !- Vertex 1 X-coordinate {m}
    5.4975,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    4.9630,                   !- Vertex 2 X-coordinate {m}
    1.9800,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    4.9450,                   !- Vertex 3 X-coordinate {m}
    1.9800,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    4.9450,                   !- Vertex 4 X-coordinate {m}
    5.4975,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_Diele_Decke5a,         !- Name
    Ceiling,                  !- Surface Type
    Air Wall,                 !- Construction Name
    EG_Diele,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Empore_Boden5a,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7900,                   !- Vertex 1 X-coordinate {m}
    5.4400,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    3.7900,                   !- Vertex 2 X-coordinate {m}
    2.0200,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    4.9100,                   !- Vertex 3 X-coordinate {m}
    2.0200,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    4.9100,                   !- Vertex 4 X-coordinate {m}
    5.4400,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Empore_Boden5a,        !- Name
    Floor,                    !- Surface Type
    Air Wall,                 !- Construction Name
    DG_Empore,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_Diele_Decke5a,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.9100,                   !- Vertex 1 X-coordinate {m}
    5.4400,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    4.9100,                   !- Vertex 2 X-coordinate {m}
    2.0200,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    3.7900,                   !- Vertex 3 X-coordinate {m}
    2.0200,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    3.7900,                   !- Vertex 4 X-coordinate {m}
    5.4400,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_Diele_Decke5b,         !- Name
    Ceiling,                  !- Surface Type
    Decke_EG_Oben,            !- Construction Name
    EG_Diele,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Empore_Boden5b,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7600,                   !- Vertex 1 X-coordinate {m}
    5.4975,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    3.7600,                   !- Vertex 2 X-coordinate {m}
    1.9800,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    3.7900,                   !- Vertex 3 X-coordinate {m}
    1.9800,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    3.7900,                   !- Vertex 4 X-coordinate {m}
    5.4975,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Empore_Boden5b,        !- Name
    Floor,                    !- Surface Type
    Decke_DG_Unten,           !- Construction Name
    DG_Empore,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_Diele_Decke5b,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7900,                   !- Vertex 1 X-coordinate {m}
    5.4975,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    3.7900,                   !- Vertex 2 X-coordinate {m}
    1.9800,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    3.7600,                   !- Vertex 3 X-coordinate {m}
    1.9800,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    3.7600,                   !- Vertex 4 X-coordinate {m}
    5.4975,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_Diele_Decke5c,         !- Name
    Ceiling,                  !- Surface Type
    Decke_EG_Oben,            !- Construction Name
    EG_Diele,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Empore_Boden5c,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.9100,                   !- Vertex 1 X-coordinate {m}
    5.4975,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    4.9100,                   !- Vertex 2 X-coordinate {m}
    1.9800,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    4.9450,                   !- Vertex 3 X-coordinate {m}
    1.9800,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    4.9450,                   !- Vertex 4 X-coordinate {m}
    5.4975,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Empore_Boden5c,        !- Name
    Floor,                    !- Surface Type
    Decke_DG_Unten,           !- Construction Name
    DG_Empore,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_Diele_Decke5c,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.9450,                   !- Vertex 1 X-coordinate {m}
    5.4975,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    4.9450,                   !- Vertex 2 X-coordinate {m}
    1.9800,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    4.9100,                   !- Vertex 3 X-coordinate {m}
    1.9800,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    4.9100,                   !- Vertex 4 X-coordinate {m}
    5.4975,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_Diele_Decke5d,         !- Name
    Ceiling,                  !- Surface Type
    Decke_EG_Oben,            !- Construction Name
    EG_Diele,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Empore_Boden5d,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7900,                   !- Vertex 1 X-coordinate {m}
    2.0200,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    3.7900,                   !- Vertex 2 X-coordinate {m}
    1.9800,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    4.9100,                   !- Vertex 3 X-coordinate {m}
    1.9800,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    4.9100,                   !- Vertex 4 X-coordinate {m}
    2.0200,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Empore_Boden5d,        !- Name
    Floor,                    !- Surface Type
    Decke_DG_Unten,           !- Construction Name
    DG_Empore,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_Diele_Decke5d,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.9100,                   !- Vertex 1 X-coordinate {m}
    2.0200,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    4.9100,                   !- Vertex 2 X-coordinate {m}
    1.9800,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    3.7900,                   !- Vertex 3 X-coordinate {m}
    1.9800,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    3.7900,                   !- Vertex 4 X-coordinate {m}
    2.0200,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_Diele_Decke5e,         !- Name
    Ceiling,                  !- Surface Type
    Decke_EG_Oben,            !- Construction Name
    EG_Diele,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Empore_Boden5e,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7900,                   !- Vertex 1 X-coordinate {m}
    5.4975,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    3.7900,                   !- Vertex 2 X-coordinate {m}
    5.4400,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    4.9100,                   !- Vertex 3 X-coordinate {m}
    5.4400,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    4.9100,                   !- Vertex 4 X-coordinate {m}
    5.4975,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Empore_Boden5e,        !- Name
    Floor,                    !- Surface Type
    Decke_DG_Unten,           !- Construction Name
    DG_Empore,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_Diele_Decke5e,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.9100,                   !- Vertex 1 X-coordinate {m}
    5.4975,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    4.9100,                   !- Vertex 2 X-coordinate {m}
    5.4400,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    3.7900,                   !- Vertex 3 X-coordinate {m}
    5.4400,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    3.7900,                   !- Vertex 4 X-coordinate {m}
    5.4975,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_Diele_Decke6,          !- Name
    Ceiling,                  !- Surface Type
    Decke_EG_Oben,            !- Construction Name
    EG_Diele,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Empore_Boden6,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.7200,                   !- Vertex 1 X-coordinate {m}
    5.4975,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    2.7200,                   !- Vertex 2 X-coordinate {m}
    5.3750,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    3.7600,                   !- Vertex 3 X-coordinate {m}
    5.3750,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    3.7600,                   !- Vertex 4 X-coordinate {m}
    5.4975,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Empore_Boden6,         !- Name
    Floor,                    !- Surface Type
    Decke_DG_Unten,           !- Construction Name
    DG_Empore,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_Diele_Decke6,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7600,                   !- Vertex 1 X-coordinate {m}
    5.4975,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    3.7600,                   !- Vertex 2 X-coordinate {m}
    5.3750,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    2.7200,                   !- Vertex 3 X-coordinate {m}
    5.3750,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    2.7200,                   !- Vertex 4 X-coordinate {m}
    5.4975,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_HTR_Decke7,            !- Name
    Ceiling,                  !- Surface Type
    Decke_EG_Oben,            !- Construction Name
    EG_HTR,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Ankleide_Boden7,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.9630,                   !- Vertex 1 X-coordinate {m}
    1.9800,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    4.9630,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    7.6600,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    7.6600,                   !- Vertex 4 X-coordinate {m}
    1.9800,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Ankleide_Boden7,       !- Name
    Floor,                    !- Surface Type
    Decke_DG_Unten,           !- Construction Name
    DG_Ankleide,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_HTR_Decke7,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.6600,                   !- Vertex 1 X-coordinate {m}
    1.9800,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    7.6600,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    4.9630,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    4.9630,                   !- Vertex 4 X-coordinate {m}
    1.9800,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_HTR_Decke8,            !- Name
    Ceiling,                  !- Surface Type
    Decke_EG_Oben,            !- Construction Name
    EG_HTR,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Bad_Boden8,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.9630,                   !- Vertex 1 X-coordinate {m}
    2.8590,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    4.9630,                   !- Vertex 2 X-coordinate {m}
    1.9800,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    7.6600,                   !- Vertex 3 X-coordinate {m}
    1.9800,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    7.6600,                   !- Vertex 4 X-coordinate {m}
    2.8590,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Bad_Boden8,            !- Name
    Floor,                    !- Surface Type
    Decke_DG_Unten,           !- Construction Name
    DG_Bad,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_HTR_Decke8,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.6600,                   !- Vertex 1 X-coordinate {m}
    2.8590,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    7.6600,                   !- Vertex 2 X-coordinate {m}
    1.9800,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    4.9630,                   !- Vertex 3 X-coordinate {m}
    1.9800,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    4.9630,                   !- Vertex 4 X-coordinate {m}
    2.8590,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_HomeOffice_Decke9,     !- Name
    Ceiling,                  !- Surface Type
    Decke_EG_Oben,            !- Construction Name
    EG_HomeOffice,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Kind1_Boden9,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.4400,                   !- Vertex 1 X-coordinate {m}
    5.4975,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    0.4400,                   !- Vertex 2 X-coordinate {m}
    5.3750,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    2.5350,                   !- Vertex 3 X-coordinate {m}
    5.3750,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    2.5350,                   !- Vertex 4 X-coordinate {m}
    5.4975,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Kind1_Boden9,          !- Name
    Floor,                    !- Surface Type
    Decke_DG_Unten,           !- Construction Name
    DG_Kind1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_HomeOffice_Decke9,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.5350,                   !- Vertex 1 X-coordinate {m}
    5.4975,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    2.5350,                   !- Vertex 2 X-coordinate {m}
    5.3750,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    0.4400,                   !- Vertex 3 X-coordinate {m}
    5.3750,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    0.4400,                   !- Vertex 4 X-coordinate {m}
    5.4975,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_HomeOffice_Decke10,    !- Name
    Ceiling,                  !- Surface Type
    Decke_EG_Oben,            !- Construction Name
    EG_HomeOffice,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Schlafen_Boden10,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.4400,                   !- Vertex 1 X-coordinate {m}
    5.3750,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    0.4400,                   !- Vertex 2 X-coordinate {m}
    2.8590,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    2.7200,                   !- Vertex 3 X-coordinate {m}
    2.8590,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    2.7200,                   !- Vertex 4 X-coordinate {m}
    5.3750,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Schlafen_Boden10,      !- Name
    Floor,                    !- Surface Type
    Decke_DG_Unten,           !- Construction Name
    DG_Schlafen,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_HomeOffice_Decke10,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.7200,                   !- Vertex 1 X-coordinate {m}
    5.3750,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    2.7200,                   !- Vertex 2 X-coordinate {m}
    2.8590,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    0.4400,                   !- Vertex 3 X-coordinate {m}
    2.8590,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    0.4400,                   !- Vertex 4 X-coordinate {m}
    5.3750,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_HomeOffice_Decke11,    !- Name
    Ceiling,                  !- Surface Type
    Decke_EG_Oben,            !- Construction Name
    EG_HomeOffice,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Empore_Boden11,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.5350,                   !- Vertex 1 X-coordinate {m}
    5.4975,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    2.5350,                   !- Vertex 2 X-coordinate {m}
    5.3750,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    2.7200,                   !- Vertex 3 X-coordinate {m}
    5.3750,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    2.7200,                   !- Vertex 4 X-coordinate {m}
    5.4975,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Empore_Boden11,        !- Name
    Floor,                    !- Surface Type
    Decke_DG_Unten,           !- Construction Name
    DG_Empore,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_HomeOffice_Decke11,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.7200,                   !- Vertex 1 X-coordinate {m}
    5.4975,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    2.7200,                   !- Vertex 2 X-coordinate {m}
    5.3750,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    2.5350,                   !- Vertex 3 X-coordinate {m}
    5.3750,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    2.5350,                   !- Vertex 4 X-coordinate {m}
    5.4975,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_WohnenKochen_Decke12,  !- Name
    Ceiling,                  !- Surface Type
    Decke_EG_Oben,            !- Construction Name
    EG_WohnenKochen,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Kind1_Boden12,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.4400,                   !- Vertex 1 X-coordinate {m}
    9.5600,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    0.4400,                   !- Vertex 2 X-coordinate {m}
    6.5100,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    3.7600,                   !- Vertex 3 X-coordinate {m}
    6.5100,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    3.7600,                   !- Vertex 4 X-coordinate {m}
    9.5600,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Kind1_Boden12,         !- Name
    Floor,                    !- Surface Type
    Decke_DG_Unten,           !- Construction Name
    DG_Kind1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_WohnenKochen_Decke12,  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7600,                   !- Vertex 1 X-coordinate {m}
    9.5600,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    3.7600,                   !- Vertex 2 X-coordinate {m}
    6.5100,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    0.4400,                   !- Vertex 3 X-coordinate {m}
    6.5100,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    0.4400,                   !- Vertex 4 X-coordinate {m}
    9.5600,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_WohnenKochen_Decke13,  !- Name
    Ceiling,                  !- Surface Type
    Decke_EG_Oben,            !- Construction Name
    EG_WohnenKochen,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Kind1_Boden13,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.4400,                   !- Vertex 1 X-coordinate {m}
    6.5100,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    0.4400,                   !- Vertex 2 X-coordinate {m}
    5.4975,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    2.5350,                   !- Vertex 3 X-coordinate {m}
    5.4975,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    2.5350,                   !- Vertex 4 X-coordinate {m}
    6.5100,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Kind1_Boden13,         !- Name
    Floor,                    !- Surface Type
    Decke_DG_Unten,           !- Construction Name
    DG_Kind1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_WohnenKochen_Decke13,  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.5350,                   !- Vertex 1 X-coordinate {m}
    6.5100,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    2.5350,                   !- Vertex 2 X-coordinate {m}
    5.4975,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    0.4400,                   !- Vertex 3 X-coordinate {m}
    5.4975,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    0.4400,                   !- Vertex 4 X-coordinate {m}
    6.5100,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_WohnenKochen_Decke14,  !- Name
    Ceiling,                  !- Surface Type
    Decke_EG_Oben,            !- Construction Name
    EG_WohnenKochen,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Kind2_Boden14,         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7600,                   !- Vertex 1 X-coordinate {m}
    9.5600,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    3.7600,                   !- Vertex 2 X-coordinate {m}
    6.5100,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    7.6600,                   !- Vertex 3 X-coordinate {m}
    6.5100,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    7.6600,                   !- Vertex 4 X-coordinate {m}
    9.5600,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Kind2_Boden14,         !- Name
    Floor,                    !- Surface Type
    Decke_DG_Unten,           !- Construction Name
    DG_Kind2,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_WohnenKochen_Decke14,  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.6600,                   !- Vertex 1 X-coordinate {m}
    9.5600,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    7.6600,                   !- Vertex 2 X-coordinate {m}
    6.5100,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    3.7600,                   !- Vertex 3 X-coordinate {m}
    6.5100,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    3.7600,                   !- Vertex 4 X-coordinate {m}
    9.5600,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_WohnenKochen_Decke15,  !- Name
    Ceiling,                  !- Surface Type
    Decke_EG_Oben,            !- Construction Name
    EG_WohnenKochen,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Bad_Boden15,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.9450,                   !- Vertex 1 X-coordinate {m}
    6.5100,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    4.9450,                   !- Vertex 2 X-coordinate {m}
    5.4975,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    7.6600,                   !- Vertex 3 X-coordinate {m}
    5.4975,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    7.6600,                   !- Vertex 4 X-coordinate {m}
    6.5100,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Bad_Boden15,           !- Name
    Floor,                    !- Surface Type
    Decke_DG_Unten,           !- Construction Name
    DG_Bad,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_WohnenKochen_Decke15,  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.6600,                   !- Vertex 1 X-coordinate {m}
    6.5100,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    7.6600,                   !- Vertex 2 X-coordinate {m}
    5.4975,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    4.9450,                   !- Vertex 3 X-coordinate {m}
    5.4975,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    4.9450,                   !- Vertex 4 X-coordinate {m}
    6.5100,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_WohnenKochen_Decke16,  !- Name
    Ceiling,                  !- Surface Type
    Decke_EG_Oben,            !- Construction Name
    EG_WohnenKochen,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Empore_Boden16,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7600,                   !- Vertex 1 X-coordinate {m}
    6.5100,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    3.7600,                   !- Vertex 2 X-coordinate {m}
    5.4975,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    4.9450,                   !- Vertex 3 X-coordinate {m}
    5.4975,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    4.9450,                   !- Vertex 4 X-coordinate {m}
    6.5100,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Empore_Boden16,        !- Name
    Floor,                    !- Surface Type
    Decke_DG_Unten,           !- Construction Name
    DG_Empore,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_WohnenKochen_Decke16,  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.9450,                   !- Vertex 1 X-coordinate {m}
    6.5100,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    4.9450,                   !- Vertex 2 X-coordinate {m}
    5.4975,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    3.7600,                   !- Vertex 3 X-coordinate {m}
    5.4975,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    3.7600,                   !- Vertex 4 X-coordinate {m}
    6.5100,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_WohnenKochen_Decke17,  !- Name
    Ceiling,                  !- Surface Type
    Decke_EG_Oben,            !- Construction Name
    EG_WohnenKochen,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Empore_Boden17,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.5350,                   !- Vertex 1 X-coordinate {m}
    6.5100,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    2.5350,                   !- Vertex 2 X-coordinate {m}
    5.4975,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    3.7600,                   !- Vertex 3 X-coordinate {m}
    5.4975,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    3.7600,                   !- Vertex 4 X-coordinate {m}
    6.5100,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Empore_Boden17,        !- Name
    Floor,                    !- Surface Type
    Decke_DG_Unten,           !- Construction Name
    DG_Empore,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_WohnenKochen_Decke17,  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7600,                   !- Vertex 1 X-coordinate {m}
    6.5100,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    3.7600,                   !- Vertex 2 X-coordinate {m}
    5.4975,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    2.5350,                   !- Vertex 3 X-coordinate {m}
    5.4975,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    2.5350,                   !- Vertex 4 X-coordinate {m}
    6.5100,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EG_WohnenKochen_Decke18,  !- Name
    Ceiling,                  !- Surface Type
    Decke_EG_Oben,            !- Construction Name
    EG_WohnenKochen,          !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Bad_Boden18,           !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.9630,                   !- Vertex 1 X-coordinate {m}
    5.4975,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    4.9630,                   !- Vertex 2 X-coordinate {m}
    2.8590,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    7.6600,                   !- Vertex 3 X-coordinate {m}
    2.8590,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    7.6600,                   !- Vertex 4 X-coordinate {m}
    5.4975,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Bad_Boden18,           !- Name
    Floor,                    !- Surface Type
    Decke_DG_Unten,           !- Construction Name
    DG_Bad,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    EG_WohnenKochen_Decke18,  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    7.6600,                   !- Vertex 1 X-coordinate {m}
    5.4975,                   !- Vertex 1 Y-coordinate {m}
    2.8300,                   !- Vertex 1 Z-coordinate {m}
    7.6600,                   !- Vertex 2 X-coordinate {m}
    2.8590,                   !- Vertex 2 Y-coordinate {m}
    2.8300,                   !- Vertex 2 Z-coordinate {m}
    4.9630,                   !- Vertex 3 X-coordinate {m}
    2.8590,                   !- Vertex 3 Y-coordinate {m}
    2.8300,                   !- Vertex 3 Z-coordinate {m}
    4.9630,                   !- Vertex 4 X-coordinate {m}
    5.4975,                   !- Vertex 4 Y-coordinate {m}
    2.8300;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Kind1_Dach1,           !- Name
    Roof,                     !- Surface Type
    Dach_gedaemmt,            !- Construction Name
    DG_Kind1,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.4400,                   !- Vertex 1 X-coordinate {m}
    9.5600,                   !- Vertex 1 Y-coordinate {m}
    4.0400,                   !- Vertex 1 Z-coordinate {m}
    0.4400,                   !- Vertex 2 X-coordinate {m}
    6.5100,                   !- Vertex 2 Y-coordinate {m}
    4.0400,                   !- Vertex 2 Z-coordinate {m}
    1.9893,                   !- Vertex 3 X-coordinate {m}
    6.5100,                   !- Vertex 3 Y-coordinate {m}
    5.3400,                   !- Vertex 3 Z-coordinate {m}
    1.9893,                   !- Vertex 4 X-coordinate {m}
    9.5600,                   !- Vertex 4 Y-coordinate {m}
    5.3400;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Kind1_Kehlbalken2,     !- Name
    Ceiling,                  !- Surface Type
    Kehlbalken_Oben,          !- Construction Name
    DG_Kind1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DA_Spitzboden_Boden2,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    1.9893,                   !- Vertex 1 X-coordinate {m}
    9.5600,                   !- Vertex 1 Y-coordinate {m}
    5.3400,                   !- Vertex 1 Z-coordinate {m}
    1.9893,                   !- Vertex 2 X-coordinate {m}
    6.5100,                   !- Vertex 2 Y-coordinate {m}
    5.3400,                   !- Vertex 2 Z-coordinate {m}
    3.7600,                   !- Vertex 3 X-coordinate {m}
    6.5100,                   !- Vertex 3 Y-coordinate {m}
    5.3400,                   !- Vertex 3 Z-coordinate {m}
    3.7600,                   !- Vertex 4 X-coordinate {m}
    9.5600,                   !- Vertex 4 Y-coordinate {m}
    5.3400;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DA_Spitzboden_Boden2,     !- Name
    Floor,                    !- Surface Type
    Kehlbalken_Unten,         !- Construction Name
    DA_Spitzboden,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Kind1_Kehlbalken2,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7600,                   !- Vertex 1 X-coordinate {m}
    9.5600,                   !- Vertex 1 Y-coordinate {m}
    5.3400,                   !- Vertex 1 Z-coordinate {m}
    3.7600,                   !- Vertex 2 X-coordinate {m}
    6.5100,                   !- Vertex 2 Y-coordinate {m}
    5.3400,                   !- Vertex 2 Z-coordinate {m}
    1.9893,                   !- Vertex 3 X-coordinate {m}
    6.5100,                   !- Vertex 3 Y-coordinate {m}
    5.3400,                   !- Vertex 3 Z-coordinate {m}
    1.9893,                   !- Vertex 4 X-coordinate {m}
    9.5600,                   !- Vertex 4 Y-coordinate {m}
    5.3400;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Kind1_Dach3,           !- Name
    Roof,                     !- Surface Type
    Dach_gedaemmt,            !- Construction Name
    DG_Kind1,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.4400,                   !- Vertex 1 X-coordinate {m}
    6.5100,                   !- Vertex 1 Y-coordinate {m}
    4.0400,                   !- Vertex 1 Z-coordinate {m}
    0.4400,                   !- Vertex 2 X-coordinate {m}
    5.3750,                   !- Vertex 2 Y-coordinate {m}
    4.0400,                   !- Vertex 2 Z-coordinate {m}
    1.9893,                   !- Vertex 3 X-coordinate {m}
    5.3750,                   !- Vertex 3 Y-coordinate {m}
    5.3400,                   !- Vertex 3 Z-coordinate {m}
    1.9893,                   !- Vertex 4 X-coordinate {m}
    6.5100,                   !- Vertex 4 Y-coordinate {m}
    5.3400;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Kind1_Kehlbalken4,     !- Name
    Ceiling,                  !- Surface Type
    Kehlbalken_Oben,          !- Construction Name
    DG_Kind1,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DA_Spitzboden_Boden4,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    1.9893,                   !- Vertex 1 X-coordinate {m}
    6.5100,                   !- Vertex 1 Y-coordinate {m}
    5.3400,                   !- Vertex 1 Z-coordinate {m}
    1.9893,                   !- Vertex 2 X-coordinate {m}
    5.3750,                   !- Vertex 2 Y-coordinate {m}
    5.3400,                   !- Vertex 2 Z-coordinate {m}
    2.5350,                   !- Vertex 3 X-coordinate {m}
    5.3750,                   !- Vertex 3 Y-coordinate {m}
    5.3400,                   !- Vertex 3 Z-coordinate {m}
    2.5350,                   !- Vertex 4 X-coordinate {m}
    6.5100,                   !- Vertex 4 Y-coordinate {m}
    5.3400;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DA_Spitzboden_Boden4,     !- Name
    Floor,                    !- Surface Type
    Kehlbalken_Unten,         !- Construction Name
    DA_Spitzboden,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Kind1_Kehlbalken4,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.5350,                   !- Vertex 1 X-coordinate {m}
    6.5100,                   !- Vertex 1 Y-coordinate {m}
    5.3400,                   !- Vertex 1 Z-coordinate {m}
    2.5350,                   !- Vertex 2 X-coordinate {m}
    5.3750,                   !- Vertex 2 Y-coordinate {m}
    5.3400,                   !- Vertex 2 Z-coordinate {m}
    1.9893,                   !- Vertex 3 X-coordinate {m}
    5.3750,                   !- Vertex 3 Y-coordinate {m}
    5.3400,                   !- Vertex 3 Z-coordinate {m}
    1.9893,                   !- Vertex 4 X-coordinate {m}
    6.5100,                   !- Vertex 4 Y-coordinate {m}
    5.3400;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Kind2_Kehlbalken5,     !- Name
    Ceiling,                  !- Surface Type
    Kehlbalken_Oben,          !- Construction Name
    DG_Kind2,                 !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DA_Spitzboden_Boden5,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7600,                   !- Vertex 1 X-coordinate {m}
    9.5600,                   !- Vertex 1 Y-coordinate {m}
    5.3400,                   !- Vertex 1 Z-coordinate {m}
    3.7600,                   !- Vertex 2 X-coordinate {m}
    6.5100,                   !- Vertex 2 Y-coordinate {m}
    5.3400,                   !- Vertex 2 Z-coordinate {m}
    6.1107,                   !- Vertex 3 X-coordinate {m}
    6.5100,                   !- Vertex 3 Y-coordinate {m}
    5.3400,                   !- Vertex 3 Z-coordinate {m}
    6.1107,                   !- Vertex 4 X-coordinate {m}
    9.5600,                   !- Vertex 4 Y-coordinate {m}
    5.3400;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DA_Spitzboden_Boden5,     !- Name
    Floor,                    !- Surface Type
    Kehlbalken_Unten,         !- Construction Name
    DA_Spitzboden,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Kind2_Kehlbalken5,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.1107,                   !- Vertex 1 X-coordinate {m}
    9.5600,                   !- Vertex 1 Y-coordinate {m}
    5.3400,                   !- Vertex 1 Z-coordinate {m}
    6.1107,                   !- Vertex 2 X-coordinate {m}
    6.5100,                   !- Vertex 2 Y-coordinate {m}
    5.3400,                   !- Vertex 2 Z-coordinate {m}
    3.7600,                   !- Vertex 3 X-coordinate {m}
    6.5100,                   !- Vertex 3 Y-coordinate {m}
    5.3400,                   !- Vertex 3 Z-coordinate {m}
    3.7600,                   !- Vertex 4 X-coordinate {m}
    9.5600,                   !- Vertex 4 Y-coordinate {m}
    5.3400;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Kind2_Dach6,           !- Name
    Roof,                     !- Surface Type
    Dach_gedaemmt,            !- Construction Name
    DG_Kind2,                 !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.1107,                   !- Vertex 1 X-coordinate {m}
    9.5600,                   !- Vertex 1 Y-coordinate {m}
    5.3400,                   !- Vertex 1 Z-coordinate {m}
    6.1107,                   !- Vertex 2 X-coordinate {m}
    6.5100,                   !- Vertex 2 Y-coordinate {m}
    5.3400,                   !- Vertex 2 Z-coordinate {m}
    7.6600,                   !- Vertex 3 X-coordinate {m}
    6.5100,                   !- Vertex 3 Y-coordinate {m}
    4.0400,                   !- Vertex 3 Z-coordinate {m}
    7.6600,                   !- Vertex 4 X-coordinate {m}
    9.5600,                   !- Vertex 4 Y-coordinate {m}
    4.0400;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Schlafen_Dach7,        !- Name
    Roof,                     !- Surface Type
    Dach_gedaemmt,            !- Construction Name
    DG_Schlafen,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.4400,                   !- Vertex 1 X-coordinate {m}
    5.3750,                   !- Vertex 1 Y-coordinate {m}
    4.0400,                   !- Vertex 1 Z-coordinate {m}
    0.4400,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    4.0400,                   !- Vertex 2 Z-coordinate {m}
    1.9893,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    5.3400,                   !- Vertex 3 Z-coordinate {m}
    1.9893,                   !- Vertex 4 X-coordinate {m}
    5.3750,                   !- Vertex 4 Y-coordinate {m}
    5.3400;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Schlafen_Kehlbalken8,  !- Name
    Ceiling,                  !- Surface Type
    Kehlbalken_Oben,          !- Construction Name
    DG_Schlafen,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DA_Spitzboden_Boden8,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    1.9893,                   !- Vertex 1 X-coordinate {m}
    5.3750,                   !- Vertex 1 Y-coordinate {m}
    5.3400,                   !- Vertex 1 Z-coordinate {m}
    1.9893,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    5.3400,                   !- Vertex 2 Z-coordinate {m}
    3.7600,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    5.3400,                   !- Vertex 3 Z-coordinate {m}
    3.7600,                   !- Vertex 4 X-coordinate {m}
    5.3750,                   !- Vertex 4 Y-coordinate {m}
    5.3400;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DA_Spitzboden_Boden8,     !- Name
    Floor,                    !- Surface Type
    Kehlbalken_Unten,         !- Construction Name
    DA_Spitzboden,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Schlafen_Kehlbalken8,  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7600,                   !- Vertex 1 X-coordinate {m}
    5.3750,                   !- Vertex 1 Y-coordinate {m}
    5.3400,                   !- Vertex 1 Z-coordinate {m}
    3.7600,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    5.3400,                   !- Vertex 2 Z-coordinate {m}
    1.9893,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    5.3400,                   !- Vertex 3 Z-coordinate {m}
    1.9893,                   !- Vertex 4 X-coordinate {m}
    5.3750,                   !- Vertex 4 Y-coordinate {m}
    5.3400;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Ankleide_Kehlbalken9,  !- Name
    Ceiling,                  !- Surface Type
    Kehlbalken_Oben,          !- Construction Name
    DG_Ankleide,              !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DA_Spitzboden_Boden9,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7600,                   !- Vertex 1 X-coordinate {m}
    1.9800,                   !- Vertex 1 Y-coordinate {m}
    5.3400,                   !- Vertex 1 Z-coordinate {m}
    3.7600,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    5.3400,                   !- Vertex 2 Z-coordinate {m}
    6.1107,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    5.3400,                   !- Vertex 3 Z-coordinate {m}
    6.1107,                   !- Vertex 4 X-coordinate {m}
    1.9800,                   !- Vertex 4 Y-coordinate {m}
    5.3400;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DA_Spitzboden_Boden9,     !- Name
    Floor,                    !- Surface Type
    Kehlbalken_Unten,         !- Construction Name
    DA_Spitzboden,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Ankleide_Kehlbalken9,  !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.1107,                   !- Vertex 1 X-coordinate {m}
    1.9800,                   !- Vertex 1 Y-coordinate {m}
    5.3400,                   !- Vertex 1 Z-coordinate {m}
    6.1107,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    5.3400,                   !- Vertex 2 Z-coordinate {m}
    3.7600,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    5.3400,                   !- Vertex 3 Z-coordinate {m}
    3.7600,                   !- Vertex 4 X-coordinate {m}
    1.9800,                   !- Vertex 4 Y-coordinate {m}
    5.3400;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Ankleide_Dach10,       !- Name
    Roof,                     !- Surface Type
    Dach_gedaemmt,            !- Construction Name
    DG_Ankleide,              !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.1107,                   !- Vertex 1 X-coordinate {m}
    1.9800,                   !- Vertex 1 Y-coordinate {m}
    5.3400,                   !- Vertex 1 Z-coordinate {m}
    6.1107,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    5.3400,                   !- Vertex 2 Z-coordinate {m}
    7.6600,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    4.0400,                   !- Vertex 3 Z-coordinate {m}
    7.6600,                   !- Vertex 4 X-coordinate {m}
    1.9800,                   !- Vertex 4 Y-coordinate {m}
    4.0400;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Bad_Kehlbalken11,      !- Name
    Ceiling,                  !- Surface Type
    Kehlbalken_Oben,          !- Construction Name
    DG_Bad,                   !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DA_Spitzboden_Boden11,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.9450,                   !- Vertex 1 X-coordinate {m}
    6.5100,                   !- Vertex 1 Y-coordinate {m}
    5.3400,                   !- Vertex 1 Z-coordinate {m}
    4.9450,                   !- Vertex 2 X-coordinate {m}
    1.9800,                   !- Vertex 2 Y-coordinate {m}
    5.3400,                   !- Vertex 2 Z-coordinate {m}
    6.1107,                   !- Vertex 3 X-coordinate {m}
    1.9800,                   !- Vertex 3 Y-coordinate {m}
    5.3400,                   !- Vertex 3 Z-coordinate {m}
    6.1107,                   !- Vertex 4 X-coordinate {m}
    6.5100,                   !- Vertex 4 Y-coordinate {m}
    5.3400;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DA_Spitzboden_Boden11,    !- Name
    Floor,                    !- Surface Type
    Kehlbalken_Unten,         !- Construction Name
    DA_Spitzboden,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Bad_Kehlbalken11,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.1107,                   !- Vertex 1 X-coordinate {m}
    6.5100,                   !- Vertex 1 Y-coordinate {m}
    5.3400,                   !- Vertex 1 Z-coordinate {m}
    6.1107,                   !- Vertex 2 X-coordinate {m}
    1.9800,                   !- Vertex 2 Y-coordinate {m}
    5.3400,                   !- Vertex 2 Z-coordinate {m}
    4.9450,                   !- Vertex 3 X-coordinate {m}
    1.9800,                   !- Vertex 3 Y-coordinate {m}
    5.3400,                   !- Vertex 3 Z-coordinate {m}
    4.9450,                   !- Vertex 4 X-coordinate {m}
    6.5100,                   !- Vertex 4 Y-coordinate {m}
    5.3400;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Bad_Dach12,            !- Name
    Roof,                     !- Surface Type
    Dach_gedaemmt,            !- Construction Name
    DG_Bad,                   !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.1107,                   !- Vertex 1 X-coordinate {m}
    6.5100,                   !- Vertex 1 Y-coordinate {m}
    5.3400,                   !- Vertex 1 Z-coordinate {m}
    6.1107,                   !- Vertex 2 X-coordinate {m}
    1.9800,                   !- Vertex 2 Y-coordinate {m}
    5.3400,                   !- Vertex 2 Z-coordinate {m}
    7.6600,                   !- Vertex 3 X-coordinate {m}
    1.9800,                   !- Vertex 3 Y-coordinate {m}
    4.0400,                   !- Vertex 3 Z-coordinate {m}
    7.6600,                   !- Vertex 4 X-coordinate {m}
    6.5100,                   !- Vertex 4 Y-coordinate {m}
    4.0400;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Empore_Kehlbalken13,   !- Name
    Ceiling,                  !- Surface Type
    Kehlbalken_Oben,          !- Construction Name
    DG_Empore,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DA_Spitzboden_Boden13,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7600,                   !- Vertex 1 X-coordinate {m}
    6.5100,                   !- Vertex 1 Y-coordinate {m}
    5.3400,                   !- Vertex 1 Z-coordinate {m}
    3.7600,                   !- Vertex 2 X-coordinate {m}
    1.9800,                   !- Vertex 2 Y-coordinate {m}
    5.3400,                   !- Vertex 2 Z-coordinate {m}
    4.9450,                   !- Vertex 3 X-coordinate {m}
    1.9800,                   !- Vertex 3 Y-coordinate {m}
    5.3400,                   !- Vertex 3 Z-coordinate {m}
    4.9450,                   !- Vertex 4 X-coordinate {m}
    6.5100,                   !- Vertex 4 Y-coordinate {m}
    5.3400;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DA_Spitzboden_Boden13,    !- Name
    Floor,                    !- Surface Type
    Kehlbalken_Unten,         !- Construction Name
    DA_Spitzboden,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Empore_Kehlbalken13,   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.9450,                   !- Vertex 1 X-coordinate {m}
    6.5100,                   !- Vertex 1 Y-coordinate {m}
    5.3400,                   !- Vertex 1 Z-coordinate {m}
    4.9450,                   !- Vertex 2 X-coordinate {m}
    1.9800,                   !- Vertex 2 Y-coordinate {m}
    5.3400,                   !- Vertex 2 Z-coordinate {m}
    3.7600,                   !- Vertex 3 X-coordinate {m}
    1.9800,                   !- Vertex 3 Y-coordinate {m}
    5.3400,                   !- Vertex 3 Z-coordinate {m}
    3.7600,                   !- Vertex 4 X-coordinate {m}
    6.5100,                   !- Vertex 4 Y-coordinate {m}
    5.3400;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DG_Empore_Kehlbalken14,   !- Name
    Ceiling,                  !- Surface Type
    Kehlbalken_Oben,          !- Construction Name
    DG_Empore,                !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DA_Spitzboden_Boden14,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    2.5350,                   !- Vertex 1 X-coordinate {m}
    6.5100,                   !- Vertex 1 Y-coordinate {m}
    5.3400,                   !- Vertex 1 Z-coordinate {m}
    2.5350,                   !- Vertex 2 X-coordinate {m}
    5.3750,                   !- Vertex 2 Y-coordinate {m}
    5.3400,                   !- Vertex 2 Z-coordinate {m}
    3.7600,                   !- Vertex 3 X-coordinate {m}
    5.3750,                   !- Vertex 3 Y-coordinate {m}
    5.3400,                   !- Vertex 3 Z-coordinate {m}
    3.7600,                   !- Vertex 4 X-coordinate {m}
    6.5100,                   !- Vertex 4 Y-coordinate {m}
    5.3400;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DA_Spitzboden_Boden14,    !- Name
    Floor,                    !- Surface Type
    Kehlbalken_Unten,         !- Construction Name
    DA_Spitzboden,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    DG_Empore_Kehlbalken14,   !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.7600,                   !- Vertex 1 X-coordinate {m}
    6.5100,                   !- Vertex 1 Y-coordinate {m}
    5.3400,                   !- Vertex 1 Z-coordinate {m}
    3.7600,                   !- Vertex 2 X-coordinate {m}
    5.3750,                   !- Vertex 2 Y-coordinate {m}
    5.3400,                   !- Vertex 2 Z-coordinate {m}
    2.5350,                   !- Vertex 3 X-coordinate {m}
    5.3750,                   !- Vertex 3 Y-coordinate {m}
    5.3400,                   !- Vertex 3 Z-coordinate {m}
    2.5350,                   !- Vertex 4 X-coordinate {m}
    6.5100,                   !- Vertex 4 Y-coordinate {m}
    5.3400;                   !- Vertex 4 Z-coordinate {m}

!-   =========================== SPITZBODEN ======================================

BuildingSurface:Detailed,
    DA_Spitzboden_Dach_SO,    !- Name
    Roof,                     !- Surface Type
    Dach_kalt,                !- Construction Name
    DA_Spitzboden,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    1.9893,                   !- Vertex 1 X-coordinate {m}
    9.5600,                   !- Vertex 1 Y-coordinate {m}
    5.3400,                   !- Vertex 1 Z-coordinate {m}
    1.9893,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    5.3400,                   !- Vertex 2 Z-coordinate {m}
    4.0500,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    7.0691,                   !- Vertex 3 Z-coordinate {m}
    4.0500,                   !- Vertex 4 X-coordinate {m}
    9.5600,                   !- Vertex 4 Y-coordinate {m}
    7.0691;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DA_Spitzboden_Dach_NW,    !- Name
    Roof,                     !- Surface Type
    Dach_kalt,                !- Construction Name
    DA_Spitzboden,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.0500,                   !- Vertex 1 X-coordinate {m}
    9.5600,                   !- Vertex 1 Y-coordinate {m}
    7.0691,                   !- Vertex 1 Z-coordinate {m}
    4.0500,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    7.0691,                   !- Vertex 2 Z-coordinate {m}
    6.1107,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    5.3400,                   !- Vertex 3 Z-coordinate {m}
    6.1107,                   !- Vertex 4 X-coordinate {m}
    9.5600,                   !- Vertex 4 Y-coordinate {m}
    5.3400;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DA_Spitzboden_Giebel_NE,  !- Name
    Wall,                     !- Surface Type
    AW_Giebel_kalt,           !- Construction Name
    DA_Spitzboden,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    3,                        !- Number of Vertices
    1.9893,                   !- Vertex 1 X-coordinate {m}
    0.4400,                   !- Vertex 1 Y-coordinate {m}
    5.3400,                   !- Vertex 1 Z-coordinate {m}
    6.1107,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    5.3400,                   !- Vertex 2 Z-coordinate {m}
    4.0500,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    7.0691;                   !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    DA_Spitzboden_Giebel_SW,  !- Name
    Wall,                     !- Surface Type
    AW_Giebel_kalt,           !- Construction Name
    DA_Spitzboden,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    3,                        !- Number of Vertices
    6.1107,                   !- Vertex 1 X-coordinate {m}
    9.5600,                   !- Vertex 1 Y-coordinate {m}
    5.3400,                   !- Vertex 1 Z-coordinate {m}
    1.9893,                   !- Vertex 2 X-coordinate {m}
    9.5600,                   !- Vertex 2 Y-coordinate {m}
    5.3400,                   !- Vertex 2 Z-coordinate {m}
    4.0500,                   !- Vertex 3 X-coordinate {m}
    9.5600,                   !- Vertex 3 Y-coordinate {m}
    7.0691;                   !- Vertex 3 Z-coordinate {m}

!-   =========================== FENSTER / TUEREN ================================

FenestrationSurface:Detailed,
    W_Wohnen_SW_gross,        !- Name
    Window,                   !- Surface Type
    Fenster_3fach,            !- Construction Name
    EG_WohnenKochen_W7,       !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    4,                        !- Number of Vertices
    3.5000,                   !- Vertex 1 X-coordinate {m}
    9.5600,                   !- Vertex 1 Y-coordinate {m}
    2.1950,                   !- Vertex 1 Z-coordinate {m}
    3.5000,                   !- Vertex 2 X-coordinate {m}
    9.5600,                   !- Vertex 2 Y-coordinate {m}
    0.3000,                   !- Vertex 2 Z-coordinate {m}
    0.9900,                   !- Vertex 3 X-coordinate {m}
    9.5600,                   !- Vertex 3 Y-coordinate {m}
    0.3000,                   !- Vertex 3 Z-coordinate {m}
    0.9900,                   !- Vertex 4 X-coordinate {m}
    9.5600,                   !- Vertex 4 Y-coordinate {m}
    2.1950;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    W_Wohnen_SW_Terrassentuer,  !- Name
    Window,                   !- Surface Type
    Fenster_3fach,            !- Construction Name
    EG_WohnenKochen_W7,       !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    4,                        !- Number of Vertices
    6.1100,                   !- Vertex 1 X-coordinate {m}
    9.5600,                   !- Vertex 1 Y-coordinate {m}
    2.1950,                   !- Vertex 1 Z-coordinate {m}
    6.1100,                   !- Vertex 2 X-coordinate {m}
    9.5600,                   !- Vertex 2 Y-coordinate {m}
    0.0500,                   !- Vertex 2 Z-coordinate {m}
    4.6000,                   !- Vertex 3 X-coordinate {m}
    9.5600,                   !- Vertex 3 Y-coordinate {m}
    0.0500,                   !- Vertex 3 Z-coordinate {m}
    4.6000,                   !- Vertex 4 X-coordinate {m}
    9.5600,                   !- Vertex 4 Y-coordinate {m}
    2.1950;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    W_Wohnen_NW_Schiebetuer,  !- Name
    Window,                   !- Surface Type
    Fenster_3fach,            !- Construction Name
    EG_WohnenKochen_W6,       !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    4,                        !- Number of Vertices
    7.6600,                   !- Vertex 1 X-coordinate {m}
    6.9100,                   !- Vertex 1 Y-coordinate {m}
    2.1950,                   !- Vertex 1 Z-coordinate {m}
    7.6600,                   !- Vertex 2 X-coordinate {m}
    6.9100,                   !- Vertex 2 Y-coordinate {m}
    0.0500,                   !- Vertex 2 Z-coordinate {m}
    7.6600,                   !- Vertex 3 X-coordinate {m}
    8.4200,                   !- Vertex 3 Y-coordinate {m}
    0.0500,                   !- Vertex 3 Z-coordinate {m}
    7.6600,                   !- Vertex 4 X-coordinate {m}
    8.4200,                   !- Vertex 4 Y-coordinate {m}
    2.1950;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    W_HTR_NW,                 !- Name
    Window,                   !- Surface Type
    Fenster_3fach,            !- Construction Name
    EG_HTR_W2,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    4,                        !- Number of Vertices
    7.6600,                   !- Vertex 1 X-coordinate {m}
    0.8700,                   !- Vertex 1 Y-coordinate {m}
    2.1950,                   !- Vertex 1 Z-coordinate {m}
    7.6600,                   !- Vertex 2 X-coordinate {m}
    0.8700,                   !- Vertex 2 Y-coordinate {m}
    0.0500,                   !- Vertex 2 Z-coordinate {m}
    7.6600,                   !- Vertex 3 X-coordinate {m}
    1.9000,                   !- Vertex 3 Y-coordinate {m}
    0.0500,                   !- Vertex 3 Z-coordinate {m}
    7.6600,                   !- Vertex 4 X-coordinate {m}
    1.9000,                   !- Vertex 4 Y-coordinate {m}
    2.1950;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    W_HomeOffice_SE,          !- Name
    Window,                   !- Surface Type
    Fenster_3fach,            !- Construction Name
    EG_HomeOffice_W5,         !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    4,                        !- Number of Vertices
    0.4400,                   !- Vertex 1 X-coordinate {m}
    4.6200,                   !- Vertex 1 Y-coordinate {m}
    2.1950,                   !- Vertex 1 Z-coordinate {m}
    0.4400,                   !- Vertex 2 X-coordinate {m}
    4.6200,                   !- Vertex 2 Y-coordinate {m}
    0.0500,                   !- Vertex 2 Z-coordinate {m}
    0.4400,                   !- Vertex 3 X-coordinate {m}
    3.1100,                   !- Vertex 3 Y-coordinate {m}
    0.0500,                   !- Vertex 3 Z-coordinate {m}
    0.4400,                   !- Vertex 4 X-coordinate {m}
    3.1100,                   !- Vertex 4 Y-coordinate {m}
    2.1950;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    W_DuWC_NE,                !- Name
    Window,                   !- Surface Type
    Fenster_3fach,            !- Construction Name
    EG_DuscheWC_W1,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    4,                        !- Number of Vertices
    1.9500,                   !- Vertex 1 X-coordinate {m}
    0.4400,                   !- Vertex 1 Y-coordinate {m}
    2.1950,                   !- Vertex 1 Z-coordinate {m}
    1.9500,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    0.0500,                   !- Vertex 2 Z-coordinate {m}
    2.5250,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    0.0500,                   !- Vertex 3 Z-coordinate {m}
    2.5250,                   !- Vertex 4 X-coordinate {m}
    0.4400,                   !- Vertex 4 Y-coordinate {m}
    2.1950;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    W_Diele_NE_Seitenteil,    !- Name
    Window,                   !- Surface Type
    Fenster_3fach,            !- Construction Name
    EG_Diele_W1,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    4,                        !- Number of Vertices
    4.1150,                   !- Vertex 1 X-coordinate {m}
    0.4400,                   !- Vertex 1 Y-coordinate {m}
    2.1950,                   !- Vertex 1 Z-coordinate {m}
    4.1150,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    0.0500,                   !- Vertex 2 Z-coordinate {m}
    4.5250,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    0.0500,                   !- Vertex 3 Z-coordinate {m}
    4.5250,                   !- Vertex 4 X-coordinate {m}
    0.4400,                   !- Vertex 4 Y-coordinate {m}
    2.1950;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    W_Kind1_SW,               !- Name
    Window,                   !- Surface Type
    Fenster_3fach,            !- Construction Name
    DG_Kind1_W5,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    4,                        !- Number of Vertices
    3.5250,                   !- Vertex 1 X-coordinate {m}
    9.5600,                   !- Vertex 1 Y-coordinate {m}
    5.0250,                   !- Vertex 1 Z-coordinate {m}
    3.5250,                   !- Vertex 2 X-coordinate {m}
    9.5600,                   !- Vertex 2 Y-coordinate {m}
    2.8800,                   !- Vertex 2 Z-coordinate {m}
    2.0150,                   !- Vertex 3 X-coordinate {m}
    9.5600,                   !- Vertex 3 Y-coordinate {m}
    2.8800,                   !- Vertex 3 Z-coordinate {m}
    2.0150,                   !- Vertex 4 X-coordinate {m}
    9.5600,                   !- Vertex 4 Y-coordinate {m}
    5.0250;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    W_Kind2_SW,               !- Name
    Window,                   !- Surface Type
    Fenster_3fach,            !- Construction Name
    DG_Kind2_W4,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    4,                        !- Number of Vertices
    6.0850,                   !- Vertex 1 X-coordinate {m}
    9.5600,                   !- Vertex 1 Y-coordinate {m}
    5.0250,                   !- Vertex 1 Z-coordinate {m}
    6.0850,                   !- Vertex 2 X-coordinate {m}
    9.5600,                   !- Vertex 2 Y-coordinate {m}
    2.8800,                   !- Vertex 2 Z-coordinate {m}
    4.5750,                   !- Vertex 3 X-coordinate {m}
    9.5600,                   !- Vertex 3 Y-coordinate {m}
    2.8800,                   !- Vertex 3 Z-coordinate {m}
    4.5750,                   !- Vertex 4 X-coordinate {m}
    9.5600,                   !- Vertex 4 Y-coordinate {m}
    5.0250;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    W_Schlafen_NE_klein,      !- Name
    Window,                   !- Surface Type
    Fenster_3fach,            !- Construction Name
    DG_Schlafen_W1,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    4,                        !- Number of Vertices
    1.9500,                   !- Vertex 1 X-coordinate {m}
    0.4400,                   !- Vertex 1 Y-coordinate {m}
    5.0250,                   !- Vertex 1 Z-coordinate {m}
    1.9500,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    2.8800,                   !- Vertex 2 Z-coordinate {m}
    2.5250,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    2.8800,                   !- Vertex 3 Z-coordinate {m}
    2.5250,                   !- Vertex 4 X-coordinate {m}
    0.4400,                   !- Vertex 4 Y-coordinate {m}
    5.0250;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    W_Schlafen_NE_Rettungsweg,  !- Name
    Window,                   !- Surface Type
    Fenster_3fach,            !- Construction Name
    DG_Schlafen_W1,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    4,                        !- Number of Vertices
    3.0150,                   !- Vertex 1 X-coordinate {m}
    0.4400,                   !- Vertex 1 Y-coordinate {m}
    5.0250,                   !- Vertex 1 Z-coordinate {m}
    3.0150,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    2.8800,                   !- Vertex 2 Z-coordinate {m}
    3.7600,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    2.8800,                   !- Vertex 3 Z-coordinate {m}
    3.7600,                   !- Vertex 4 X-coordinate {m}
    0.4400,                   !- Vertex 4 Y-coordinate {m}
    5.0250;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    W_Ankleide_NE,            !- Name
    Window,                   !- Surface Type
    Fenster_3fach,            !- Construction Name
    DG_Ankleide_W1,           !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    4,                        !- Number of Vertices
    3.7600,                   !- Vertex 1 X-coordinate {m}
    0.4400,                   !- Vertex 1 Y-coordinate {m}
    5.0250,                   !- Vertex 1 Z-coordinate {m}
    3.7600,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    2.8800,                   !- Vertex 2 Z-coordinate {m}
    4.5250,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    2.8800,                   !- Vertex 3 Z-coordinate {m}
    4.5250,                   !- Vertex 4 X-coordinate {m}
    0.4400,                   !- Vertex 4 Y-coordinate {m}
    5.0250;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    D_Haustuer_NE,            !- Name
    Door,                     !- Surface Type
    Haustuer,                 !- Construction Name
    EG_Diele_W1,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    4,                        !- Number of Vertices
    3.0150,                   !- Vertex 1 X-coordinate {m}
    0.4400,                   !- Vertex 1 Y-coordinate {m}
    2.1950,                   !- Vertex 1 Z-coordinate {m}
    3.0150,                   !- Vertex 2 X-coordinate {m}
    0.4400,                   !- Vertex 2 Y-coordinate {m}
    0.0500,                   !- Vertex 2 Z-coordinate {m}
    4.1150,                   !- Vertex 3 X-coordinate {m}
    0.4400,                   !- Vertex 3 Y-coordinate {m}
    0.0500,                   !- Vertex 3 Z-coordinate {m}
    4.1150,                   !- Vertex 4 X-coordinate {m}
    0.4400,                   !- Vertex 4 Y-coordinate {m}
    2.1950;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    W_Bad_Dachflaechenfenster,  !- Name
    Window,                   !- Surface Type
    Dachfenster,              !- Construction Name
    DG_Bad_Dach12,            !- Name,  !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    4,                        !- Number of Vertices
    6.3493,                   !- Vertex 1 X-coordinate {m}
    4.7500,                   !- Vertex 1 Y-coordinate {m}
    5.1398,                   !- Vertex 1 Z-coordinate {m}
    6.3493,                   !- Vertex 2 X-coordinate {m}
    3.9700,                   !- Vertex 2 Y-coordinate {m}
    5.1398,                   !- Vertex 2 Z-coordinate {m}
    7.4218,                   !- Vertex 3 X-coordinate {m}
    3.9700,                   !- Vertex 3 Y-coordinate {m}
    4.2399,                   !- Vertex 3 Z-coordinate {m}
    7.4218,                   !- Vertex 4 X-coordinate {m}
    4.7500,                   !- Vertex 4 Y-coordinate {m}
    4.2399;                   !- Vertex 4 Z-coordinate {m}

!-   =========================== VERSCHATTUNG (Traufueberstand) ==================

Shading:Building:Detailed,
    Traufe_Suedost,           !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    0.0000,                   !- Vertex 1 X-coordinate {m}
    9.8600,                   !- Vertex 1 Y-coordinate {m}
    3.6700,                   !- Vertex 1 Z-coordinate {m}
    0.0000,                   !- Vertex 2 X-coordinate {m}
    0.1400,                   !- Vertex 2 Y-coordinate {m}
    3.6700,                   !- Vertex 2 Z-coordinate {m}
    -0.9400,                  !- Vertex 3 X-coordinate {m}
    0.1400,                   !- Vertex 3 Y-coordinate {m}
    2.8812,                   !- Vertex 3 Z-coordinate {m}
    -0.9400,                  !- Vertex 4 X-coordinate {m}
    9.8600,                   !- Vertex 4 Y-coordinate {m}
    2.8812;                   !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    Traufe_Nordwest,          !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.1000,                   !- Vertex 1 X-coordinate {m}
    0.1400,                   !- Vertex 1 Y-coordinate {m}
    3.6700,                   !- Vertex 1 Z-coordinate {m}
    8.1000,                   !- Vertex 2 X-coordinate {m}
    9.8600,                   !- Vertex 2 Y-coordinate {m}
    3.6700,                   !- Vertex 2 Z-coordinate {m}
    9.0400,                   !- Vertex 3 X-coordinate {m}
    9.8600,                   !- Vertex 3 Y-coordinate {m}
    2.8812,                   !- Vertex 3 Z-coordinate {m}
    9.0400,                   !- Vertex 4 X-coordinate {m}
    0.1400,                   !- Vertex 4 Y-coordinate {m}
    2.8812;                   !- Vertex 4 Z-coordinate {m}

!-   =========================== INFILTRATION ====================================
!- Syntax wie im Vergleichsmodell. Wert gebaeudespezifisch: Effizienzhaus 40 mit
!- Lueftungsanlage, n50 = 1,0 1/h, Ansatz n_inf = n50/20 = 0,05 1/h.
!- Fuer eine Rechnung mit identischer Annahme wie im Vergleichsmodell
!- (0,2 1/h) nur den Wert im Feld "Air Changes per Hour" tauschen.

ZoneInfiltration:DesignFlowRate,
    EG_DuscheWC,              !- Name
    EG_DuscheWC,              !- Zone or ZoneList or Space or SpaceList Name
    Continuous,               !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow Rate per Floor Area {m3/s-m2}
    ,                         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.05,                     !- Air Changes per Hour {1/hr}
    1;                        !- Constant Term Coefficient

ZoneInfiltration:DesignFlowRate,
    EG_Diele,                 !- Name
    EG_Diele,                 !- Zone or ZoneList or Space or SpaceList Name
    Continuous,               !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow Rate per Floor Area {m3/s-m2}
    ,                         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.05,                     !- Air Changes per Hour {1/hr}
    1;                        !- Constant Term Coefficient

ZoneInfiltration:DesignFlowRate,
    EG_HTR,                   !- Name
    EG_HTR,                   !- Zone or ZoneList or Space or SpaceList Name
    Continuous,               !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow Rate per Floor Area {m3/s-m2}
    ,                         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.05,                     !- Air Changes per Hour {1/hr}
    1;                        !- Constant Term Coefficient

ZoneInfiltration:DesignFlowRate,
    EG_HomeOffice,            !- Name
    EG_HomeOffice,            !- Zone or ZoneList or Space or SpaceList Name
    Continuous,               !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow Rate per Floor Area {m3/s-m2}
    ,                         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.05,                     !- Air Changes per Hour {1/hr}
    1;                        !- Constant Term Coefficient

ZoneInfiltration:DesignFlowRate,
    EG_WohnenKochen,          !- Name
    EG_WohnenKochen,          !- Zone or ZoneList or Space or SpaceList Name
    Continuous,               !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow Rate per Floor Area {m3/s-m2}
    ,                         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.05,                     !- Air Changes per Hour {1/hr}
    1;                        !- Constant Term Coefficient

ZoneInfiltration:DesignFlowRate,
    DG_Kind1,                 !- Name
    DG_Kind1,                 !- Zone or ZoneList or Space or SpaceList Name
    Continuous,               !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow Rate per Floor Area {m3/s-m2}
    ,                         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.05,                     !- Air Changes per Hour {1/hr}
    1;                        !- Constant Term Coefficient

ZoneInfiltration:DesignFlowRate,
    DG_Kind2,                 !- Name
    DG_Kind2,                 !- Zone or ZoneList or Space or SpaceList Name
    Continuous,               !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow Rate per Floor Area {m3/s-m2}
    ,                         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.05,                     !- Air Changes per Hour {1/hr}
    1;                        !- Constant Term Coefficient

ZoneInfiltration:DesignFlowRate,
    DG_Schlafen,              !- Name
    DG_Schlafen,              !- Zone or ZoneList or Space or SpaceList Name
    Continuous,               !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow Rate per Floor Area {m3/s-m2}
    ,                         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.05,                     !- Air Changes per Hour {1/hr}
    1;                        !- Constant Term Coefficient

ZoneInfiltration:DesignFlowRate,
    DG_Ankleide,              !- Name
    DG_Ankleide,              !- Zone or ZoneList or Space or SpaceList Name
    Continuous,               !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow Rate per Floor Area {m3/s-m2}
    ,                         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.05,                     !- Air Changes per Hour {1/hr}
    1;                        !- Constant Term Coefficient

ZoneInfiltration:DesignFlowRate,
    DG_Bad,                   !- Name
    DG_Bad,                   !- Zone or ZoneList or Space or SpaceList Name
    Continuous,               !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow Rate per Floor Area {m3/s-m2}
    ,                         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.05,                     !- Air Changes per Hour {1/hr}
    1;                        !- Constant Term Coefficient

ZoneInfiltration:DesignFlowRate,
    DG_Empore,                !- Name
    DG_Empore,                !- Zone or ZoneList or Space or SpaceList Name
    Continuous,               !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow Rate per Floor Area {m3/s-m2}
    ,                         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.05,                     !- Air Changes per Hour {1/hr}
    1;                        !- Constant Term Coefficient

ZoneInfiltration:DesignFlowRate,
    DA_Spitzboden,            !- Name
    DA_Spitzboden,            !- Zone or ZoneList or Space or SpaceList Name
    Continuous,               !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow Rate per Floor Area {m3/s-m2}
    ,                         !- Flow Rate per Exterior Surface Area {m3/s-m2}
    3.0,                      !- Air Changes per Hour {1/hr}
    1;                        !- Constant Term Coefficient

!-   =========================== ANLAGENTECHNIK (Ideal Loads) ====================
!- Konfiguration identisch zum Vergleichsmodell: Heizen 22 C ganzjaehrig,
!- Kuehlung ueber "Cooling Availability Schedule = Off" deaktiviert,
!- keine Aussenluft, keine Waermerueckgewinnung, NoLimit.
!- Der Spitzboden bleibt unbeheizt (im Vergleichsmodell ist der Dachraum beheizt).
!- Diese Objekte erfordern den ExpandObjects-Preprozessor (energyplus -x ...).

!- HVACTemplate:Thermostat,
!-     STATS Bed room,           !- Name
!-     Schedule Heating Bed room,  !- Heating Setpoint Schedule Name
!-     ,                         !- Constant Heating Setpoint {C}
!-     Schedule Cooling Bed room,  !- Cooling Setpoint Schedule Name
!-     ;                         !- Constant Cooling Setpoint {C}

!- HVACTemplate:Zone:IdealLoadsAirSystem,
!-     EG_DuscheWC,              !- Zone Name
!-     STATS Bed room,           !- Template Thermostat Name
!-     ,                         !- System Availability Schedule Name
!-     50,                       !- Maximum Heating Supply Air Temperature {C}
!-     13,                       !- Minimum Cooling Supply Air Temperature {C}
!-     0.0156,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!-     0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!-     NoLimit,                  !- Heating Limit
!-     ,                         !- Maximum Heating Air Flow Rate {m3/s}
!-     ,                         !- Maximum Sensible Heating Capacity {W}
!-     NoLimit,                  !- Cooling Limit
!-     ,                         !- Maximum Cooling Air Flow Rate {m3/s}
!-     ,                         !- Maximum Total Cooling Capacity {W}
!-     On,                       !- Heating Availability Schedule Name
!-     Off,                      !- Cooling Availability Schedule Name
!-     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!-     0.7,                      !- Cooling Sensible Heat Ratio {dimensionless}
!-     60,                       !- Dehumidification Setpoint {percent}
!-     None,                     !- Humidification Control Type
!-     30,                       !- Humidification Setpoint {percent}
!-     None,                     !- Outdoor Air Method
!-     0.00944,                  !- Outdoor Air Flow Rate per Person {m3/s}
!-     0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!-     0,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!-     ,                         !- Design Specification Outdoor Air Object Name
!-     None,                     !- Demand Controlled Ventilation Type
!-     NoEconomizer,             !- Outdoor Air Economizer Type
!-     None,                     !- Heat Recovery Type
!-     0.70,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
!-     0.65;                     !- Latent Heat Recovery Effectiveness {dimensionless}

!- HVACTemplate:Zone:IdealLoadsAirSystem,
!-     EG_Diele,                 !- Zone Name
!-     STATS Bed room,           !- Template Thermostat Name
!-     ,                         !- System Availability Schedule Name
!-     50,                       !- Maximum Heating Supply Air Temperature {C}
!-     13,                       !- Minimum Cooling Supply Air Temperature {C}
!-     0.0156,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!-     0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!-     NoLimit,                  !- Heating Limit
!-     ,                         !- Maximum Heating Air Flow Rate {m3/s}
!-     ,                         !- Maximum Sensible Heating Capacity {W}
!-     NoLimit,                  !- Cooling Limit
!-     ,                         !- Maximum Cooling Air Flow Rate {m3/s}
!-     ,                         !- Maximum Total Cooling Capacity {W}
!-     On,                       !- Heating Availability Schedule Name
!-     Off,                      !- Cooling Availability Schedule Name
!-     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!-     0.7,                      !- Cooling Sensible Heat Ratio {dimensionless}
!-     60,                       !- Dehumidification Setpoint {percent}
!-     None,                     !- Humidification Control Type
!-     30,                       !- Humidification Setpoint {percent}
!-     None,                     !- Outdoor Air Method
!-     0.00944,                  !- Outdoor Air Flow Rate per Person {m3/s}
!-     0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!-     0,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!-     ,                         !- Design Specification Outdoor Air Object Name
!-     None,                     !- Demand Controlled Ventilation Type
!-     NoEconomizer,             !- Outdoor Air Economizer Type
!-     None,                     !- Heat Recovery Type
!-     0.70,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
!-     0.65;                     !- Latent Heat Recovery Effectiveness {dimensionless}

!- HVACTemplate:Zone:IdealLoadsAirSystem,
!-     EG_HTR,                   !- Zone Name
!-     STATS Bed room,           !- Template Thermostat Name
!-     ,                         !- System Availability Schedule Name
!-     50,                       !- Maximum Heating Supply Air Temperature {C}
!-     13,                       !- Minimum Cooling Supply Air Temperature {C}
!-     0.0156,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!-     0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!-     NoLimit,                  !- Heating Limit
!-     ,                         !- Maximum Heating Air Flow Rate {m3/s}
!-     ,                         !- Maximum Sensible Heating Capacity {W}
!-     NoLimit,                  !- Cooling Limit
!-     ,                         !- Maximum Cooling Air Flow Rate {m3/s}
!-     ,                         !- Maximum Total Cooling Capacity {W}
!-     On,                       !- Heating Availability Schedule Name
!-     Off,                      !- Cooling Availability Schedule Name
!-     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!-     0.7,                      !- Cooling Sensible Heat Ratio {dimensionless}
!-     60,                       !- Dehumidification Setpoint {percent}
!-     None,                     !- Humidification Control Type
!-     30,                       !- Humidification Setpoint {percent}
!-     None,                     !- Outdoor Air Method
!-     0.00944,                  !- Outdoor Air Flow Rate per Person {m3/s}
!-     0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!-     0,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!-     ,                         !- Design Specification Outdoor Air Object Name
!-     None,                     !- Demand Controlled Ventilation Type
!-     NoEconomizer,             !- Outdoor Air Economizer Type
!-     None,                     !- Heat Recovery Type
!-     0.70,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
!-     0.65;                     !- Latent Heat Recovery Effectiveness {dimensionless}

!- HVACTemplate:Zone:IdealLoadsAirSystem,
!-     EG_HomeOffice,            !- Zone Name
!-     STATS Bed room,           !- Template Thermostat Name
!-     ,                         !- System Availability Schedule Name
!-     50,                       !- Maximum Heating Supply Air Temperature {C}
!-     13,                       !- Minimum Cooling Supply Air Temperature {C}
!-     0.0156,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!-     0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!-     NoLimit,                  !- Heating Limit
!-     ,                         !- Maximum Heating Air Flow Rate {m3/s}
!-     ,                         !- Maximum Sensible Heating Capacity {W}
!-     NoLimit,                  !- Cooling Limit
!-     ,                         !- Maximum Cooling Air Flow Rate {m3/s}
!-     ,                         !- Maximum Total Cooling Capacity {W}
!-     On,                       !- Heating Availability Schedule Name
!-     Off,                      !- Cooling Availability Schedule Name
!-     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!-     0.7,                      !- Cooling Sensible Heat Ratio {dimensionless}
!-     60,                       !- Dehumidification Setpoint {percent}
!-     None,                     !- Humidification Control Type
!-     30,                       !- Humidification Setpoint {percent}
!-     None,                     !- Outdoor Air Method
!-     0.00944,                  !- Outdoor Air Flow Rate per Person {m3/s}
!-     0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!-     0,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!-     ,                         !- Design Specification Outdoor Air Object Name
!-     None,                     !- Demand Controlled Ventilation Type
!-     NoEconomizer,             !- Outdoor Air Economizer Type
!-     None,                     !- Heat Recovery Type
!-     0.70,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
!-     0.65;                     !- Latent Heat Recovery Effectiveness {dimensionless}

!- HVACTemplate:Zone:IdealLoadsAirSystem,
!-     EG_WohnenKochen,          !- Zone Name
!-     STATS Bed room,           !- Template Thermostat Name
!-     ,                         !- System Availability Schedule Name
!-     50,                       !- Maximum Heating Supply Air Temperature {C}
!-     13,                       !- Minimum Cooling Supply Air Temperature {C}
!-     0.0156,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!-     0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!-     NoLimit,                  !- Heating Limit
!-     ,                         !- Maximum Heating Air Flow Rate {m3/s}
!-     ,                         !- Maximum Sensible Heating Capacity {W}
!-     NoLimit,                  !- Cooling Limit
!-     ,                         !- Maximum Cooling Air Flow Rate {m3/s}
!-     ,                         !- Maximum Total Cooling Capacity {W}
!-     On,                       !- Heating Availability Schedule Name
!-     Off,                      !- Cooling Availability Schedule Name
!-     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!-     0.7,                      !- Cooling Sensible Heat Ratio {dimensionless}
!-     60,                       !- Dehumidification Setpoint {percent}
!-     None,                     !- Humidification Control Type
!-     30,                       !- Humidification Setpoint {percent}
!-     None,                     !- Outdoor Air Method
!-     0.00944,                  !- Outdoor Air Flow Rate per Person {m3/s}
!-     0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!-     0,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!-     ,                         !- Design Specification Outdoor Air Object Name
!-     None,                     !- Demand Controlled Ventilation Type
!-     NoEconomizer,             !- Outdoor Air Economizer Type
!-     None,                     !- Heat Recovery Type
!-     0.70,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
!-     0.65;                     !- Latent Heat Recovery Effectiveness {dimensionless}

!- HVACTemplate:Zone:IdealLoadsAirSystem,
!-     DG_Kind1,                 !- Zone Name
!-     STATS Bed room,           !- Template Thermostat Name
!-     ,                         !- System Availability Schedule Name
!-     50,                       !- Maximum Heating Supply Air Temperature {C}
!-     13,                       !- Minimum Cooling Supply Air Temperature {C}
!-     0.0156,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!-     0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!-     NoLimit,                  !- Heating Limit
!-     ,                         !- Maximum Heating Air Flow Rate {m3/s}
!-     ,                         !- Maximum Sensible Heating Capacity {W}
!-     NoLimit,                  !- Cooling Limit
!-     ,                         !- Maximum Cooling Air Flow Rate {m3/s}
!-     ,                         !- Maximum Total Cooling Capacity {W}
!-     On,                       !- Heating Availability Schedule Name
!-     Off,                      !- Cooling Availability Schedule Name
!-     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!-     0.7,                      !- Cooling Sensible Heat Ratio {dimensionless}
!-     60,                       !- Dehumidification Setpoint {percent}
!-     None,                     !- Humidification Control Type
!-     30,                       !- Humidification Setpoint {percent}
!-     None,                     !- Outdoor Air Method
!-     0.00944,                  !- Outdoor Air Flow Rate per Person {m3/s}
!-     0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!-     0,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!-     ,                         !- Design Specification Outdoor Air Object Name
!-     None,                     !- Demand Controlled Ventilation Type
!-     NoEconomizer,             !- Outdoor Air Economizer Type
!-     None,                     !- Heat Recovery Type
!-     0.70,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
!-     0.65;                     !- Latent Heat Recovery Effectiveness {dimensionless}

!- HVACTemplate:Zone:IdealLoadsAirSystem,
!-     DG_Kind2,                 !- Zone Name
!-     STATS Bed room,           !- Template Thermostat Name
!-     ,                         !- System Availability Schedule Name
!-     50,                       !- Maximum Heating Supply Air Temperature {C}
!-     13,                       !- Minimum Cooling Supply Air Temperature {C}
!-     0.0156,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!-     0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!-     NoLimit,                  !- Heating Limit
!-     ,                         !- Maximum Heating Air Flow Rate {m3/s}
!-     ,                         !- Maximum Sensible Heating Capacity {W}
!-     NoLimit,                  !- Cooling Limit
!-     ,                         !- Maximum Cooling Air Flow Rate {m3/s}
!-     ,                         !- Maximum Total Cooling Capacity {W}
!-     On,                       !- Heating Availability Schedule Name
!-     Off,                      !- Cooling Availability Schedule Name
!-     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!-     0.7,                      !- Cooling Sensible Heat Ratio {dimensionless}
!-     60,                       !- Dehumidification Setpoint {percent}
!-     None,                     !- Humidification Control Type
!-     30,                       !- Humidification Setpoint {percent}
!-     None,                     !- Outdoor Air Method
!-     0.00944,                  !- Outdoor Air Flow Rate per Person {m3/s}
!-     0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!-     0,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!-     ,                         !- Design Specification Outdoor Air Object Name
!-     None,                     !- Demand Controlled Ventilation Type
!-     NoEconomizer,             !- Outdoor Air Economizer Type
!-     None,                     !- Heat Recovery Type
!-     0.70,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
!-     0.65;                     !- Latent Heat Recovery Effectiveness {dimensionless}

!- HVACTemplate:Zone:IdealLoadsAirSystem,
!-     DG_Schlafen,              !- Zone Name
!-     STATS Bed room,           !- Template Thermostat Name
!-     ,                         !- System Availability Schedule Name
!-     50,                       !- Maximum Heating Supply Air Temperature {C}
!-     13,                       !- Minimum Cooling Supply Air Temperature {C}
!-     0.0156,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!-     0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!-     NoLimit,                  !- Heating Limit
!-     ,                         !- Maximum Heating Air Flow Rate {m3/s}
!-     ,                         !- Maximum Sensible Heating Capacity {W}
!-     NoLimit,                  !- Cooling Limit
!-     ,                         !- Maximum Cooling Air Flow Rate {m3/s}
!-     ,                         !- Maximum Total Cooling Capacity {W}
!-     On,                       !- Heating Availability Schedule Name
!-     Off,                      !- Cooling Availability Schedule Name
!-     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!-     0.7,                      !- Cooling Sensible Heat Ratio {dimensionless}
!-     60,                       !- Dehumidification Setpoint {percent}
!-     None,                     !- Humidification Control Type
!-     30,                       !- Humidification Setpoint {percent}
!-     None,                     !- Outdoor Air Method
!-     0.00944,                  !- Outdoor Air Flow Rate per Person {m3/s}
!-     0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!-     0,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!-     ,                         !- Design Specification Outdoor Air Object Name
!-     None,                     !- Demand Controlled Ventilation Type
!-     NoEconomizer,             !- Outdoor Air Economizer Type
!-     None,                     !- Heat Recovery Type
!-     0.70,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
!-     0.65;                     !- Latent Heat Recovery Effectiveness {dimensionless}

!- HVACTemplate:Zone:IdealLoadsAirSystem,
!-     DG_Ankleide,              !- Zone Name
!-     STATS Bed room,           !- Template Thermostat Name
!-     ,                         !- System Availability Schedule Name
!-     50,                       !- Maximum Heating Supply Air Temperature {C}
!-     13,                       !- Minimum Cooling Supply Air Temperature {C}
!-     0.0156,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!-     0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!-     NoLimit,                  !- Heating Limit
!-     ,                         !- Maximum Heating Air Flow Rate {m3/s}
!-     ,                         !- Maximum Sensible Heating Capacity {W}
!-     NoLimit,                  !- Cooling Limit
!-     ,                         !- Maximum Cooling Air Flow Rate {m3/s}
!-     ,                         !- Maximum Total Cooling Capacity {W}
!-     On,                       !- Heating Availability Schedule Name
!-     Off,                      !- Cooling Availability Schedule Name
!-     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!-     0.7,                      !- Cooling Sensible Heat Ratio {dimensionless}
!-     60,                       !- Dehumidification Setpoint {percent}
!-     None,                     !- Humidification Control Type
!-     30,                       !- Humidification Setpoint {percent}
!-     None,                     !- Outdoor Air Method
!-     0.00944,                  !- Outdoor Air Flow Rate per Person {m3/s}
!-     0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!-     0,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!-     ,                         !- Design Specification Outdoor Air Object Name
!-     None,                     !- Demand Controlled Ventilation Type
!-     NoEconomizer,             !- Outdoor Air Economizer Type
!-     None,                     !- Heat Recovery Type
!-     0.70,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
!-     0.65;                     !- Latent Heat Recovery Effectiveness {dimensionless}

!- HVACTemplate:Zone:IdealLoadsAirSystem,
!-     DG_Bad,                   !- Zone Name
!-     STATS Bed room,           !- Template Thermostat Name
!-     ,                         !- System Availability Schedule Name
!-     50,                       !- Maximum Heating Supply Air Temperature {C}
!-     13,                       !- Minimum Cooling Supply Air Temperature {C}
!-     0.0156,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!-     0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!-     NoLimit,                  !- Heating Limit
!-     ,                         !- Maximum Heating Air Flow Rate {m3/s}
!-     ,                         !- Maximum Sensible Heating Capacity {W}
!-     NoLimit,                  !- Cooling Limit
!-     ,                         !- Maximum Cooling Air Flow Rate {m3/s}
!-     ,                         !- Maximum Total Cooling Capacity {W}
!-     On,                       !- Heating Availability Schedule Name
!-     Off,                      !- Cooling Availability Schedule Name
!-     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!-     0.7,                      !- Cooling Sensible Heat Ratio {dimensionless}
!-     60,                       !- Dehumidification Setpoint {percent}
!-     None,                     !- Humidification Control Type
!-     30,                       !- Humidification Setpoint {percent}
!-     None,                     !- Outdoor Air Method
!-     0.00944,                  !- Outdoor Air Flow Rate per Person {m3/s}
!-     0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!-     0,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!-     ,                         !- Design Specification Outdoor Air Object Name
!-     None,                     !- Demand Controlled Ventilation Type
!-     NoEconomizer,             !- Outdoor Air Economizer Type
!-     None,                     !- Heat Recovery Type
!-     0.70,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
!-     0.65;                     !- Latent Heat Recovery Effectiveness {dimensionless}

!- HVACTemplate:Zone:IdealLoadsAirSystem,
!-     DG_Empore,                !- Zone Name
!-     STATS Bed room,           !- Template Thermostat Name
!-     ,                         !- System Availability Schedule Name
!-     50,                       !- Maximum Heating Supply Air Temperature {C}
!-     13,                       !- Minimum Cooling Supply Air Temperature {C}
!-     0.0156,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!-     0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!-     NoLimit,                  !- Heating Limit
!-     ,                         !- Maximum Heating Air Flow Rate {m3/s}
!-     ,                         !- Maximum Sensible Heating Capacity {W}
!-     NoLimit,                  !- Cooling Limit
!-     ,                         !- Maximum Cooling Air Flow Rate {m3/s}
!-     ,                         !- Maximum Total Cooling Capacity {W}
!-     On,                       !- Heating Availability Schedule Name
!-     Off,                      !- Cooling Availability Schedule Name
!-     ConstantSensibleHeatRatio,  !- Dehumidification Control Type
!-     0.7,                      !- Cooling Sensible Heat Ratio {dimensionless}
!-     60,                       !- Dehumidification Setpoint {percent}
!-     None,                     !- Humidification Control Type
!-     30,                       !- Humidification Setpoint {percent}
!-     None,                     !- Outdoor Air Method
!-     0.00944,                  !- Outdoor Air Flow Rate per Person {m3/s}
!-     0.0,                      !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!-     0,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!-     ,                         !- Design Specification Outdoor Air Object Name
!-     None,                     !- Demand Controlled Ventilation Type
!-     NoEconomizer,             !- Outdoor Air Economizer Type
!-     None,                     !- Heat Recovery Type
!-     0.70,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
!-     0.65;                     !- Latent Heat Recovery Effectiveness {dimensionless}

!-   =========================== AUSGABEN ========================================

Output:Diagnostics,
    DisplayAdvancedReportVariables,  !- Key 1
    DisplayExtraWarnings;     !- Key 2

Output:VariableDictionary,
    Regular;                  !- Key Field

Output:Table:SummaryReports,
    AllSummary;               !- Report 1 Name

OutputControl:Table:Style,
    CommaAndHTML,             !- Column Separator
    JtoKWH;                   !- Unit Conversion

Output:Surfaces:Drawing,
    DXF;                      !- Report Type

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Humidity Ratio,  !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Relative Humidity,  !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,  !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Zone Sensible Cooling Rate,  !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Zone Sensible Heating Rate,  !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Total Internal Total Heating Energy,  !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Windows Total Heat Gain Rate,  !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Windows Total Heat Gain Energy,  !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Energy,  !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Heating Energy,  !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Cooling Energy,  !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,  !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,  !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Mass Flow Rate,  !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    Heating:EnergyTransfer,   !- Key Name
    Hourly;                   !- Reporting Frequency

Output:Meter,
    Cooling:EnergyTransfer,   !- Key Name
    Hourly;                   !- Reporting Frequency

